@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix bsh: <https://brickschema.org/schema/BrickShape#> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix tag: <https://brickschema.org/schema/BrickTag#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

bsh:AED_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_AED_condition,
                _:has_Defibrillator_condition,
                _:has_Equipment_condition,
                _:has_Safety_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:AED ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:AHU_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_AHU_condition,
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:AHU ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Absorption_Chiller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Absorption ] ] ],
                _:has_Chiller_condition,
                _:has_Equipment_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Absorption_Chiller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Acceleration_Time_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Acceleration ] ] ],
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Time_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Acceleration_Time_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Access_Control_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Access_condition,
                _:has_Control_condition,
                _:has_Equipment_condition,
                _:has_Security_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Access_Control_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Access_Reader_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Access_condition,
                _:has_Control_condition,
                _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Reader ] ] ],
                _:has_Security_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Access_Reader ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Active_Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Electrical_condition,
                _:has_Point_condition,
                _:has_Power_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Real ] ] ],
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Active_Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Adjust_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Adjust_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Adjust_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Air_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Air_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Enthalpy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Enthalpy_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Air_Enthalpy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Flow_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Deadband_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Air_Flow_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Flow_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Demand_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Air_Flow_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Flow_Loss_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Alarm_condition,
                _:has_Flow_condition,
                _:has_Loss_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Air_Flow_Loss_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Grains_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Grains_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Air_Grains_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Handler_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Handler ] ] ],
                _:has_Unit_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Air_Handler_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Handling_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Handling ] ] ],
                _:has_Unit_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Air_Handling_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Static_Pressure_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Static_condition,
                _:has_Step_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Air_Static_Pressure_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Air ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_Time_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Air_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Limit_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Air_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Temperature_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Step_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Air_Temperature_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Air_Wet_Bulb_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Bulb_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Wet_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Air_Wet_Bulb_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Alarm_Delay_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Delay_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Alarm_Delay_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Angle_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Angle_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Angle_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Automated_External_Defibrillator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_AED_condition,
                _:has_Defibrillator_condition,
                _:has_Equipment_condition,
                _:has_Safety_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Automated_External_Defibrillator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Automatic_Mode_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Automatic ] ] ],
                _:has_Command_condition,
                _:has_Mode_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Automatic_Mode_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Average_Cooling_Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Average_condition,
                _:has_Cool_condition,
                _:has_Demand_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Average_Cooling_Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Average_Discharge_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Average_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Average_Discharge_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Average_Exhaust_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Average_condition,
                _:has_Exhaust_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Static_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Average_Exhaust_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Average_Heating_Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Average_condition,
                _:has_Demand_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Average_Heating_Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Average_Supply_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Average_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Average_Supply_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Average_Zone_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Average_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Zone_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Average_Zone_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Baseboard_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Baseboard_condition,
                _:has_Equipment_condition,
                _:has_Radiator_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Baseboard_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Basement_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Basement ] ] ],
                _:has_Floor_condition,
                _:has_Location_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Basement ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Battery_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Battery_condition,
                _:has_Energy_condition,
                _:has_Equipment_condition,
                _:has_Storage_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Battery ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Battery_Voltage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Battery_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Voltage_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Battery_Voltage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Blowdown_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Blowdown ] ] ],
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Blowdown_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Boiler_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Boiler ] ] ],
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Boiler ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Booster_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Booster ] ] ],
                _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Booster_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Box_Mode_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Box_condition,
                _:has_Command_condition,
                _:has_Mode_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Box_Mode_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Breaker_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Breaker ] ] ],
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Breaker_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Building_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Building_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Building_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Static_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Building_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_Air_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Building_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Building_Air_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_Air_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Building_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Building_Air ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_Chilled_Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Building_condition,
                _:has_Chilled_condition,
                _:has_Equipment_condition,
                _:has_Meter_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Building_Chilled_Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_Electrical_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Building_condition,
                _:has_Electrical_condition,
                _:has_Equipment_condition,
                _:has_Meter_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Building_Electrical_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_Gas_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Building_condition,
                _:has_Equipment_condition,
                _:has_Gas_condition,
                _:has_Meter_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Building_Gas_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_Hot_Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Building_condition,
                _:has_Equipment_condition,
                _:has_Hot_condition,
                _:has_Meter_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Building_Hot_Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Building_condition,
                _:has_Equipment_condition,
                _:has_Meter_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Building_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Building_condition,
                _:has_Location_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Building ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Building_Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Building_condition,
                _:has_Equipment_condition,
                _:has_Meter_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Building_Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Bus_Riser_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Riser ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:Bus_Riser ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Bypass_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Bypass_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Bypass_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Bypass_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Bypass_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Bypass_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Bypass_Air_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Bypass_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Bypass_Air ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Bypass_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Bypass_condition,
                _:has_Command_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Bypass_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Bypass_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Bypass_condition,
                _:has_Equipment_condition,
                _:has_Valve_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Bypass_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CAV_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:CAV ] ] ],
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:CAV ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CO2_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_CO2_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:CO2_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CO2_Differential_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CO2_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:CO2_Differential_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CO2_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CO2_condition,
                _:has_Level_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:CO2_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CO2_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CO2_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:CO2_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CO2_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CO2_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:CO2_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CO2_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CO2_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:CO2 ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CO_Differential_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CO_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:CO_Differential_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CO_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CO_condition,
                _:has_Level_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:CO_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CO_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CO_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:CO_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CO_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CO_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:CO ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:CRAC_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CRAC_condition,
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:CRAC ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Camera_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Camera_condition,
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Camera ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Capacity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Capacity ] ] ],
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Capacity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Ceiling_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Ceiling ] ] ],
                _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Ceiling_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Centrifugal_Chiller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Centrifugal ] ] ],
                _:has_Chiller_condition,
                _:has_Equipment_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Centrifugal_Chiller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Change_Filter_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Change ] ] ],
                _:has_Filter_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Change_Filter_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Coil_condition,
                _:has_Cool_condition,
                _:has_Equipment_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Chilled_Water_Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Deadband_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Differential_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Time_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Chilled_Water_Differential_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Reset_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Shed_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Differential_Pressure_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Chilled_Water_Differential_Pressure_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Band_condition,
                _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Proportional_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Chilled_Water_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Chilled_Water_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Differential_Pressure_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Step_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Chilled_Water_Differential_Pressure_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Differential_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Chilled_Water_Differential_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Discharge_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Chilled_Water_Discharge_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Equipment_condition,
                _:has_Meter_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Chilled_Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Pump_Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Deadband_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Pump_condition,
                _:has_Setpoint_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Chilled_Water_Pump_Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Equipment_condition,
                _:has_Pump_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Chilled_Water_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Return_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Chilled_Water_Return_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Chilled_Water_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Supply_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Chilled_Water_Supply_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Supply_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Chilled_Water_Supply_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_System_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Command_condition,
                _:has_Enable_condition,
                _:has_Point_condition,
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Chilled_Water_System_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Chilled_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Chilled_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Chilled_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chilled_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Equipment_condition,
                _:has_Valve_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Chilled_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Chiller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chiller_condition,
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Chiller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Close_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Close ] ] ],
                _:has_Limit_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Close_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Coil_condition,
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cold_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Box_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Cold ] ] ],
                _:has_Laboratory_condition,
                _:has_Location_condition,
                _:has_Room_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Cold_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Coldest_Zone_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Coldest ] ] ],
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Zone_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Coldest_Zone_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Collection_Basin_Water_Heater_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Basin_condition,
                _:has_Collection_condition,
                _:has_Equipment_condition,
                _:has_Heater_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Collection_Basin_Water_Heater ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Collection_Basin_Water_Level_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Basin_condition,
                _:has_Collection_condition,
                _:has_Level_condition,
                _:has_Point_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Collection_Basin_Water_Level_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Collection_Basin_Water_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Basin_condition,
                _:has_Collection_condition,
                _:has_Level_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Collection_Basin_Water_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Collection_Basin_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Basin_condition,
                _:has_Collection_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Collection_Basin_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Collection_Basin_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Basin_condition,
                _:has_Collection_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Collection_Basin_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Point_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Communication_Loss_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Communication ] ] ],
                _:has_Loss_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Communication_Loss_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Compressor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Compressor ] ] ],
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Compressor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Computer_Room_Air_Conditioning_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Computer ] ] ],
                _:has_Conditioning_condition,
                _:has_Equipment_condition,
                _:has_Room_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Computer_Room_Air_Conditioning ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Condensate_Leak_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Condensate ] ] ],
                _:has_Leak_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Condensate_Leak_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Condenser_Heat_Exchanger_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Equipment_condition,
                _:has_Exchanger_condition,
                _:has_Heat_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Condenser_Heat_Exchanger ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Condenser_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Condenser ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Condenser_Water_Bypass_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Bypass_condition,
                _:has_Condenser_condition,
                _:has_Equipment_condition,
                _:has_Valve_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Condenser_Water_Bypass_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Condenser_Water_Isolation_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Equipment_condition,
                _:has_Isolation_condition,
                _:has_Valve_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Condenser_Water_Isolation_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Condenser_Water_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Equipment_condition,
                _:has_Pump_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Condenser_Water_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Condenser_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Condenser_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Condenser_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Condenser_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Condenser_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Condenser_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Condenser_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Equipment_condition,
                _:has_Valve_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Condenser_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Conductivity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Conductivity_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Conductivity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Constant_Air_Volume_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Box_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Constant ] ] ],
                _:has_Equipment_condition,
                _:has_Volume_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Constant_Air_Volume_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Contact_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Contact ] ] ],
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Contact_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Coil_condition,
                _:has_Cool_condition,
                _:has_Equipment_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Cooling_Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Cool_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Cooling_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Cool_condition,
                _:has_Demand_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Cooling_Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Cool_condition,
                _:has_Demand_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Cooling_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Discharge_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Cooling_Discharge_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Discharge_Air_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Deadband_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Cooling_Discharge_Air_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_Time_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_Temperature_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Cool_condition,
                _:has_Point_condition,
                _:has_Start_condition,
                _:has_Status_condition,
                _:has_Stop_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Cooling_Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Cooling_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Supply_Air_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Deadband_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Supply_Air_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Time_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_Cool_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Cool_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Cooling_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Tower_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Cool_condition,
                _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_Tower_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Cooling_Tower_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Tower_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Cooling_condition,
                _:has_Equipment_condition,
                _:has_Tower_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Cooling_Tower ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cooling_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Cool_condition,
                _:has_Equipment_condition,
                _:has_Valve_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Cooling_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Current_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Current_condition,
                _:has_Limit_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Current_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Current_Output_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Current_condition,
                _:has_Output_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Current_Output_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Current_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Current_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Current_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Curtailment_Override_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Curtailment ] ] ],
                _:has_Override_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Curtailment_Override_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Cycle_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Cycle_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Cycle_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:DC_Bus_Voltage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Bus ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dc ] ] ],
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Voltage_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:DC_Bus_Voltage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Damper_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Damper_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Damper_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Damper_Position_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Damper_condition,
                _:has_Point_condition,
                _:has_Position_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Damper_Position_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Damper_Position_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Damper_condition,
                _:has_Point_condition,
                _:has_Position_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Damper_Position_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Damper_Position_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Damper_condition,
                _:has_Point_condition,
                _:has_Position_condition,
                _:has_Setpoint_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Damper_Position_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Damper_condition,
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deadband_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Deceleration_Time_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Deceleration ] ] ],
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Time_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Deceleration_Time_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Dehumidification_Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dehumidification ] ] ],
                _:has_Point_condition,
                _:has_Start_condition,
                _:has_Status_condition,
                _:has_Stop_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Dehumidification_Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Deionised_Water_Conductivity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Conductivity_condition,
                _:has_Deionised_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Deionised_Water_Conductivity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Deionised_Water_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deionised_condition,
                _:has_Level_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Deionised_Water_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Deionized_Water_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Deionized_condition,
                _:has_Point_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Deionized_Water_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Deionized_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deionized_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Deionized_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Delay_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Delay_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Delay_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Demand_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Demand_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Derivative_Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Derivative_condition,
                _:has_Gain_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Derivative_Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Derivative_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Derivative_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Time_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Derivative_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Dew_Point_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Dewpoint_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Dew_Point_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Dewpoint_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Differential_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Pressure_Bypass_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Bypass_condition,
                _:has_Differential_condition,
                _:has_Equipment_condition,
                _:has_Pressure_condition,
                _:has_Valve_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Differential_Pressure_Bypass_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deadband_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Time_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Differential_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Pressure_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Differential_Pressure_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Pressure_Proportional_Band_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Band_condition,
                _:has_Differential_condition,
                _:has_PID_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Proportional_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Differential_Pressure_Proportional_Band ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Limit_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Differential_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Pressure_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Step_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Differential_Pressure_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Speed_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Speed_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Differential_Speed_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Speed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Speed_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Differential_Speed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Differential_Supply_Return_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Differential_Supply_Return_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Dimmer_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dimmer ] ] ],
                _:has_Equipment_condition,
                _:has_Interface_condition,
                _:has_Switch_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Dimmer ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Direction_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Direction_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Direction_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Direction_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Direction_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Direction_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Direction_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Direction_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Direction_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Disable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Disable_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Disable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Disable_Differential_Enthalpy_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Differential_condition,
                _:has_Disable_condition,
                _:has_Enthalpy_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Disable_Differential_Enthalpy_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Disable_Differential_Temperature_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Differential_condition,
                _:has_Disable_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Disable_Differential_Temperature_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Disable_Fixed_Enthalpy_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Disable_condition,
                _:has_Enthalpy_condition,
                _:has_Fixed_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Disable_Fixed_Enthalpy_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Disable_Fixed_Temperature_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Disable_condition,
                _:has_Fixed_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Disable_Fixed_Temperature_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Disable_condition,
                _:has_Hot_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_System_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Disable_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Disable_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Disable_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Dewpoint_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Air_Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Duct_Pressure_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Duct_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Status_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Duct_Pressure_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Flow_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Demand_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Flow_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Flow_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_High_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Discharge_Air_Flow_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Flow_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Low_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Discharge_Air_Flow_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Flow_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Flow_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Relative_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Smoke_Detection_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Alarm_condition,
                _:has_Detection_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Smoke_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Smoke_Detection_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Static_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Deadband_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Discharge_Air_Static_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Static_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Static_condition,
                _:has_Time_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Discharge_Air_Static_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Static_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_Discharge_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Proportional_condition,
                _:has_Static_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Discharge_Air_Static_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Static_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Static_Pressure_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Static_condition,
                _:has_Step_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Discharge_Air_Static_Pressure_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Discharge_Air ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Alarm_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Cooling_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Cooling_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Deadband_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Heating_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Heating_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Discharge_condition,
                _:has_High_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Discharge_condition,
                _:has_Low_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_Discharge_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_Temperature_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Reset_Differential_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Reset_Differential_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Limit_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Temperature_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Step_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Temperature_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Air_Velocity_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Velocity_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Discharge_Air_Velocity_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Chilled_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Discharge_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Chilled_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Discharge_condition,
                _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Discharge_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Hot_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Discharge_condition,
                _:has_Fluid_condition,
                _:has_Hot_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Hot_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Water_Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deadband_condition,
                _:has_Differential_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Discharge_Water_Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Water_Differential_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Discharge_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Time_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Discharge_Water_Differential_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Water_Differential_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Band_condition,
                _:has_Differential_condition,
                _:has_Discharge_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Proportional_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Discharge_Water_Differential_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Discharge_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Discharge_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Water_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Water_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Water_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Band_condition,
                _:has_Discharge_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Discharge_Water_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Discharge_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Discharge_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Disconnect_Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Disconnect ] ] ],
                _:has_Equipment_condition,
                _:has_Switch_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Disconnect_Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Domestic_Hot_Water_Supply_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Domestic_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Domestic_Hot_Water_Supply_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Domestic_Hot_Water_Supply_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Domestic_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Domestic_Hot_Water_Supply_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Domestic_Hot_Water_System_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Domestic_condition,
                _:has_Enable_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Domestic_Hot_Water_System_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Domestic_Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Domestic_condition,
                _:has_Hot_condition,
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Domestic_Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Domestic_Hot_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Domestic_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Domestic_Hot_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Domestic_Hot_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Domestic_condition,
                _:has_Equipment_condition,
                _:has_Heat_condition,
                _:has_Hot_condition,
                _:has_Valve_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Domestic_Hot_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Domestic_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Domestic_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Domestic_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Drench_Hose_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Drench ] ] ],
                _:has_Emergency_condition,
                _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Hose ] ] ],
                _:has_Safety_condition,
                _:has_Station_condition,
                _:has_Wash_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Drench_Hose ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Drive_Ready_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Drive_condition,
                _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Ready ] ] ],
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Drive_Ready_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Duration_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Duration_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Duration_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:EconCycle_Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Econcycle ] ] ],
                _:has_Point_condition,
                _:has_Start_condition,
                _:has_Status_condition,
                _:has_Stop_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:EconCycle_Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Economizer_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Damper_condition,
                _:has_Economizer_condition,
                _:has_Equipment_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Economizer_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Economizer_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Economizer_condition,
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Economizer ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Effective_Air_Temperature_Cooling_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Effective_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Effective_Air_Temperature_Cooling_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Effective_Air_Temperature_Heating_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Effective_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Effective_Air_Temperature_Heating_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Effective_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Effective_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Effective_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Effective_Discharge_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Effective_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Effective_Discharge_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Effective_Return_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Effective_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Effective_Return_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Effective_Room_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Effective_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Room_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Effective_Room_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Effective_Supply_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Effective_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Effective_Supply_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Effective_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Effective_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Zone_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Effective_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Electric_Baseboard_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Baseboard_condition,
                _:has_Electric_condition,
                _:has_Equipment_condition,
                _:has_Radiator_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Electric_Baseboard_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Electric_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Electric_condition,
                _:has_Equipment_condition,
                _:has_Radiator_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Electric_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Electrical_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Electrical_condition,
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Electrical_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Electrical_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Electrical_condition,
                _:has_Equipment_condition,
                _:has_Meter_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Electrical_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Electrical_Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Electrical_condition,
                _:has_Point_condition,
                _:has_Power_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Electrical_Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Electrical_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Electrical_condition,
                _:has_System_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Electrical_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Elevator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Elevator ] ] ],
                _:has_Equipment_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Elevator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Air_Flow_System_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Emergency_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_System_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Emergency_Air_Flow_System_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Air_Flow_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Emergency_condition,
                _:has_Flow_condition,
                _:has_System_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Emergency_Air_Flow_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Emergency_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Emergency_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Generator_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Emergency_condition,
                _:has_Generator_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Emergency_Generator_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Generator_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Emergency_condition,
                _:has_Generator_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Emergency_Generator_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Phone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Emergency_condition,
                _:has_Equipment_condition,
                _:has_Intercom_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Phone ] ] ],
                _:has_Security_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Emergency_Phone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Power_Off_System_Activated_By_High_Temperature_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Emergency_condition,
                _:has_High_condition,
                _:has_Off_condition,
                _:has_Point_condition,
                _:has_Power_condition,
                _:has_Status_condition,
                _:has_System_condition,
                _:has_Temperature_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Emergency_Power_Off_System_Activated_By_High_Temperature_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Detection_condition,
                _:has_Emergency_condition,
                _:has_Leak_condition,
                _:has_Off_condition,
                _:has_Point_condition,
                _:has_Power_condition,
                _:has_Status_condition,
                _:has_System_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Power_Off_System_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Emergency_condition,
                _:has_Off_condition,
                _:has_Point_condition,
                _:has_Power_condition,
                _:has_Status_condition,
                _:has_System_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Emergency_Power_Off_System_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Power_Off_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Emergency_condition,
                _:has_Off_condition,
                _:has_Power_condition,
                _:has_System_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Emergency_Power_Off_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Push_Button_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Button ] ] ],
                _:has_Emergency_condition,
                _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Push ] ] ],
                _:has_Status_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Emergency_Push_Button_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Emergency_Wash_Station_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Emergency_condition,
                _:has_Equipment_condition,
                _:has_Safety_condition,
                _:has_Station_condition,
                _:has_Wash_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Emergency_Wash_Station ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Enable_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Enable_Differential_Enthalpy_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Differential_condition,
                _:has_Enable_condition,
                _:has_Enthalpy_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Enable_Differential_Enthalpy_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Enable_Differential_Temperature_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Differential_condition,
                _:has_Enable_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Enable_Differential_Temperature_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Enable_Fixed_Enthalpy_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Enable_condition,
                _:has_Enthalpy_condition,
                _:has_Fixed_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Enable_Fixed_Enthalpy_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Enable_Fixed_Temperature_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Enable_condition,
                _:has_Fixed_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Enable_Fixed_Temperature_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Enable_condition,
                _:has_Hot_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_System_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Enable_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Enable_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Enable_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Energy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Energy_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Energy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Energy_Storage_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Energy_condition,
                _:has_Equipment_condition,
                _:has_Storage_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Energy_Storage ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Energy_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Energy_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Usage_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Energy_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Entering_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Entering_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Entering_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Entering_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Entering_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Entering_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Entering_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Entering_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Entering_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Enthalpy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Enthalpy_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Enthalpy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Enthalpy_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Enthalpy_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Enthalpy_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Environment_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Box_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Environment ] ] ],
                _:has_Laboratory_condition,
                _:has_Location_condition,
                _:has_Room_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Environment_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_exactly_1_tags_condition ;
            sh:object brick:Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Evaporative_Heat_Exchanger_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Evaporative ] ] ],
                _:has_Exchanger_condition,
                _:has_Heat_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Evaporative_Heat_Exchanger ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Even_Month_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Even ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Month ] ] ],
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Even_Month_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Dewpoint_condition,
                _:has_Exhaust_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Exhaust_Air_Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Flow_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Flow_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Time_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Exhaust_Air_Flow_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Flow_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_Exhaust_condition,
                _:has_Flow_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Exhaust_Air_Flow_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Exhaust_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Exhaust_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Relative_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Exhaust_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Exhaust_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Stack_Flow_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Deadband_condition,
                _:has_Exhaust_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Stack_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Exhaust_Air_Stack_Flow_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Stack_Flow_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Flow_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Stack_condition,
                _:has_Time_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Exhaust_Air_Stack_Flow_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Stack_Flow_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_Exhaust_condition,
                _:has_Flow_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_Stack_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Exhaust_Air_Stack_Flow_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Stack_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Stack_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Exhaust_Air_Stack_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Stack_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Stack_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Exhaust_Air_Stack_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Static_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_Exhaust_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Proportional_condition,
                _:has_Static_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Exhaust_Air_Static_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Static_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Exhaust_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Exhaust_Air_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Exhaust_Air ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Exhaust_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Air_Velocity_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Velocity_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Exhaust_Air_Velocity_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Damper_condition,
                _:has_Equipment_condition,
                _:has_Exhaust_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Exhaust_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Fan_Disable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Disable_condition,
                _:has_Exhaust_condition,
                _:has_Fan_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Exhaust_Fan_Disable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Fan_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Enable_condition,
                _:has_Exhaust_condition,
                _:has_Fan_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Exhaust_Fan_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Exhaust_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Exhaust_condition,
                _:has_Fan_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Exhaust_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Eye_Wash_Station_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Emergency_condition,
                _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Eye ] ] ],
                _:has_Safety_condition,
                _:has_Station_condition,
                _:has_Wash_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Eye_Wash_Station ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:FCU_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:FCU ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:FCU ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Failure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Failure_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Failure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fan_Coil_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Coil_condition,
                _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_Unit_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Fan_Coil_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fan_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fan_condition,
                _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Fan_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fan_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fan_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Fan_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fan_VFD_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_VFD_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Fan_VFD ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fault_Reset_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Fault_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Fault_Reset_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fault_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fault_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Fault_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Filter_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Filter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Filter_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Filter_Reset_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Filter_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Filter_Reset_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Filter_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Filter_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Filter_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Filter_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Final_Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Filter_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Final ] ] ],
                _:has_exactly_3_tags_condition ;
            sh:object brick:Final_Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fire_Control_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Fire_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Panel ] ] ],
                _:has_Safety_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Fire_Control_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fire_Safety_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Fire_condition,
                _:has_Safety_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Fire_Safety_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fire_Safety_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fire_condition,
                _:has_Safety_condition,
                _:has_System_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Fire_Safety_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fire_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fire_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Fire_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fire_Zone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fire_condition,
                _:has_Location_condition,
                _:has_Zone_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Fire_Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:First_Aid_Kit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Aid ] ] ],
                _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:FirstAid ] ] ],
                _:has_Safety_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:First_Aid_Kit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Floor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Floor_condition,
                _:has_Location_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Floor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fluid_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_exactly_1_tags_condition ;
            sh:object brick:Fluid ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Formaldehyde_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Formaldehyde ] ] ],
                _:has_Matter_condition,
                _:has_Particulate_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Formaldehyde_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Freeze_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Freeze_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Freeze_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Freezer_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Freezer ] ] ],
                _:has_Laboratory_condition,
                _:has_Location_condition,
                _:has_Room_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Freezer ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Frequency_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Fequency_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Frequency_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Frequency_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Frequency_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Frequency_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fresh_Air_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_Fresh_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Fresh_Air_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fresh_Air_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Fresh_condition,
                _:has_Limit_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Fresh_Air_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Frost_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Frost_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Frost_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Frost_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Frost_condition,
                _:has_Solid_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Frost ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fuel_Oil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Fuel ] ] ],
                _:has_Liquid_condition,
                _:has_Oil_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Fuel_Oil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fume_Hood_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Fume_condition,
                _:has_Hood_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Fume_Hood_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Fume_Hood_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Fume_condition,
                _:has_Hood_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Fume_Hood ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Furniture_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Furniture ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:Furniture ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Gain_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Gas_Distribution_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Distribution_condition,
                _:has_Equipment_condition,
                _:has_Gas_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Gas_Distribution ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Gas_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Gas_condition,
                _:has_Meter_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Gas_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Gas_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Gas_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Gas_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Gas_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Gas_condition,
                _:has_System_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Gas_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Gas_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Gas ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Gas_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Gas_condition,
                _:has_Valve_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Gas_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Gasoline_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Gasoline ] ] ],
                _:has_Liquid_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Gasoline ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Glycol_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Glycol ] ] ],
                _:has_Liquid_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Glycol ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:HVAC_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_HVAC_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:HVAC ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:HVAC_Zone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_HVAC_condition,
                _:has_Location_condition,
                _:has_Zone_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:HVAC_Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:HX_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:HX ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:HX ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hail_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hail_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Hail_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hail_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hail_condition,
                _:has_Solid_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Hail ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heat_Exchanger_Supply_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Exchanger_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Heat_Exchanger_Supply_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heat_Exchanger_System_Enable_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Enable_condition,
                _:has_Exchanger_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_System_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Heat_Exchanger_System_Enable_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heat_Exchanger_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Exchanger_condition,
                _:has_Heat_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Heat_Exchanger ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heat_Recovery_Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Heat_condition,
                _:has_Hot_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Recovery ] ] ],
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Heat_Recovery_Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heat_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Heat_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heat_Wheel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Heat_condition,
                _:has_Wheel_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Heat_Wheel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heat_Wheel_VFD_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Heat_condition,
                _:has_VFD_condition,
                _:has_Wheel_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Heat_Wheel_VFD ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Coil_condition,
                _:has_Equipment_condition,
                _:has_Heat_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Heating_Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Heating_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Demand_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Heating_Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Demand_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Heating_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Discharge_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Heating_Discharge_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Discharge_Air_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Deadband_condition,
                _:has_Discharge_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Heating_Discharge_Air_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Discharge_Air_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Heat_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_Time_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Heating_Discharge_Air_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Discharge_Air_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_Discharge_condition,
                _:has_Heat_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_Temperature_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Heating_Discharge_Air_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Start_condition,
                _:has_Status_condition,
                _:has_Stop_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Heating_Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Heating_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Supply_Air_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Deadband_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Heating_Supply_Air_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Supply_Air_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Time_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Heating_Supply_Air_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Supply_Air_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_Heat_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Heating_Supply_Air_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Heating_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Thermal_Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Power_condition,
                _:has_Sensor_condition,
                _:has_Thermal_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Heating_Thermal_Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Heat_condition,
                _:has_Valve_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Heating_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Heating_Ventilation_Air_Conditioning_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Conditioning_condition,
                _:has_Heat_condition,
                _:has_System_condition,
                _:has_Ventilation_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Heating_Ventilation_Air_Conditioning_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_CO2_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_CO2_condition,
                _:has_High_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:High_CO2_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Discharge_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Alarm_condition,
                _:has_Discharge_condition,
                _:has_High_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:High_Discharge_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Head_Pressure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Head ] ] ],
                _:has_High_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:High_Head_Pressure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Humidity_Alarm_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_High_condition,
                _:has_Humidity_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:High_Humidity_Alarm_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Humidity_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_High_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:High_Humidity_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Outside_Air_Lockout_Temperature_Differential_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_High_condition,
                _:has_Lockout_condition,
                _:has_Outside_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:High_Outside_Air_Lockout_Temperature_Differential_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Return_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Alarm_condition,
                _:has_High_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:High_Return_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Static_Pressure_Cutout_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Cutout ] ] ],
                _:has_High_condition,
                _:has_Limit_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:High_Static_Pressure_Cutout_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Temperature_Alarm_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_High_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:High_Temperature_Alarm_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_High_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:High_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Temperature_Hot_Water_Return_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_High_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:High_Temperature_Hot_Water_Return_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:High_Temperature_Hot_Water_Supply_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_High_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:High_Temperature_Hot_Water_Supply_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hold_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Hold ] ] ],
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Hold_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Box_condition,
                _:has_Hot_condition,
                _:has_Laboratory_condition,
                _:has_Location_condition,
                _:has_Room_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Hot_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Baseboard_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Baseboard_condition,
                _:has_Equipment_condition,
                _:has_Hot_condition,
                _:has_Radiator_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Hot_Water_Baseboard_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Coil_condition,
                _:has_Equipment_condition,
                _:has_Hot_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Hot_Water_Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deadband_condition,
                _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Hot_Water_Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Differential_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Time_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Hot_Water_Differential_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Differential_Pressure_Load_Shed_Reset_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Reset_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Hot_Water_Differential_Pressure_Load_Shed_Reset_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Differential_Pressure_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Hot_Water_Differential_Pressure_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Differential_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Band_condition,
                _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Proportional_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Hot_Water_Differential_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Hot_Water_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Hot_Water_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Discharge_Temperature_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Discharge_condition,
                _:has_Hot_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Hot_Water_Discharge_Temperature_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Flow_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Hot_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Hot_condition,
                _:has_Meter_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Hot_Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Hot_condition,
                _:has_Pump_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Hot_Water_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Hot_condition,
                _:has_Radiator_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Hot_Water_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Return_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Hot_Water_Return_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Hot_Water_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Supply_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_High_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Hot_Water_Supply_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Supply_Temperature_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Hot_Water_Supply_Temperature_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Supply_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Low_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Hot_Water_Supply_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Supply_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Hot_Water_Supply_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_System_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Enable_condition,
                _:has_Hot_condition,
                _:has_Point_condition,
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Hot_Water_System_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Hot_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Hot_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Usage_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Hot_Water_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Hot_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Hot_condition,
                _:has_Valve_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Hot_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Humidification_Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Humidification ] ] ],
                _:has_Point_condition,
                _:has_Start_condition,
                _:has_Status_condition,
                _:has_Stop_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Humidification_Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Humidifier_Fault_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fault_condition,
                _:has_Humidifier_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Humidifier_Fault_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Humidifier_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Humidifier_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Humidifier ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Humidify_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Humidify ] ] ],
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Humidify_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Humidity_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Humidity_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Humidity_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Humidity_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Humidity_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Humidity_Tolerance_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Humidity_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Tolerance_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Humidity_Tolerance_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Ice_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Ice_condition,
                _:has_Solid_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Ice ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Ice_Tank_Leaving_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Ice_condition,
                _:has_Leaving_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Tank ] ] ],
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Ice_Tank_Leaving_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Illuminance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Illuminance_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Illuminance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Intake_Air_Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Equipment_condition,
                _:has_Filter_condition,
                _:has_Intake_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Intake_Air_Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Intake_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Intake_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Intake_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Integral_Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Gain_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Integral_Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Time_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Intercom_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Intercom_condition,
                _:has_Security_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Intercom_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Interface_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Interface_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Interface ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Intrusion_Detection_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Detection_condition,
                _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Intrusion ] ] ],
                _:has_Security_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Intrusion_Detection_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Inverter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Inverter ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:Inverter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Isolation_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Isolation_condition,
                _:has_Valve_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Isolation_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Laboratory_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Laboratory_condition,
                _:has_Location_condition,
                _:has_Room_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Laboratory ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Last_Fault_Code_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Code ] ] ],
                _:has_Fault_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Last ] ] ],
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Last_Fault_Code_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Lead_Lag_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Lag_condition,
                _:has_Lead_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Lead_Lag_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Lead_Lag_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Lag_condition,
                _:has_Lead_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Lead_Lag_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Lead_On_Off_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Lead_condition,
                _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Lead_On_Off_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Leak_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Leak_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Leak_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Leaving_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Leaving_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Leaving_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Leaving_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Leaving_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Leaving_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Leaving_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Leaving_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Leaving_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Lighting_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Lighting_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Lighting_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Lighting_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Lighting_condition,
                _:has_System_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Lighting_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Lighting_Zone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Lighting_condition,
                _:has_Location_condition,
                _:has_Zone_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Lighting_Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Liquid_CO2_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CO2_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Liquid_CO2 ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Liquid_Detection_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Detection_condition,
                _:has_Liquid_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Liquid_Detection_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Liquid_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Liquid ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Load_Current_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Current_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Load_Current_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Load_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Load_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Load_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Load_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Load_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Load_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Shed_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Load_Shed_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Shed_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Load_Shed_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Load_Shed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Load_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Shed_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Load_Shed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Load_condition,
                _:has_Point_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Locally_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Locally ] ] ],
                _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Locally_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Location_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Location_condition,
                _:has_exactly_1_tags_condition ;
            sh:object brick:Location ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Lockout_Temperature_Differential_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Lockout_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Lockout_Temperature_Differential_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Louver_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Louver ] ] ],
                _:has_Shade_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Louver ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Low_Freeze_Protect_Temperature_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Freeze_condition,
                _:has_Low_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Protect ] ] ],
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Low_Freeze_Protect_Temperature_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Low_Humidity_Alarm_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Humidity_condition,
                _:has_Low_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Low_Humidity_Alarm_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Low_Humidity_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Humidity_condition,
                _:has_Low_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Low_Humidity_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Low_Outside_Air_Lockout_Temperature_Differential_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Lockout_condition,
                _:has_Low_condition,
                _:has_Outside_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Low_Outside_Air_Lockout_Temperature_Differential_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Low_Outside_Air_Temperature_Enable_Differential_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Enable_condition,
                _:has_Low_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Low_Outside_Air_Temperature_Enable_Differential_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Low_Outside_Air_Temperature_Enable_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Enable_condition,
                _:has_Low_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Low_Outside_Air_Temperature_Enable_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Low_Return_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Alarm_condition,
                _:has_Low_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Low_Return_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Low_Suction_Pressure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Low_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Suction ] ] ],
                _:has_exactly_5_tags_condition ;
            sh:object brick:Low_Suction_Pressure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Low_Temperature_Alarm_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Low_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Low_Temperature_Alarm_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Low_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Low_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Low_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Lowest_Exhaust_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Exhaust_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Lowest ] ] ],
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Static_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Lowest_Exhaust_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Luminaire_Driver_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Driver ] ] ],
                _:has_Equipment_condition,
                _:has_Luminaire_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Luminaire_Driver ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Luminaire_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Luminaire_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Luminaire ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Luminance_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Luminance_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Luminance_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Luminance_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Luminance_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Luminance_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Luminance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Luminance_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Luminance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Luminance_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Luminance_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Luminance_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Maintenance_Mode_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Maintenance_condition,
                _:has_Mode_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Maintenance_Mode_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Maintenance_Required_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Maintenance_condition,
                _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Required ] ] ],
                _:has_exactly_4_tags_condition ;
            sh:object brick:Maintenance_Required_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Makeup_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Makeup_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Makeup_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Makeup_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Makeup_condition,
                _:has_Valve_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Makeup_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Manual_Auto_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Auto ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Manual ] ] ],
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Manual_Auto_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Max_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Max_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Max_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Chilled_Water_Differential_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Max_Chilled_Water_Differential_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Discharge_Air_Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Max_Discharge_Air_Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Discharge_Air_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Max_Discharge_Air_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Frequency_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Fequency_condition,
                _:has_Max_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Max_Frequency_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Heating_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Hot_Water_Differential_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Max_Hot_Water_Differential_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Max_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Load_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Load_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Max_Load_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Occupied_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Occupied_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Occupied_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Occupied_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Position_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Point_condition,
                _:has_Position_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Max_Position_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Speed_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Speed_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Max_Speed_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Max_Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Supply_Air_Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_Supply_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Max_Supply_Air_Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Max_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Max_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Max_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Max_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Max_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Load_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Reset_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_Temperature_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_Load_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Shed_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Load_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_Temperature_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Discharge_condition,
                _:has_High_condition,
                _:has_Hot_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Discharge_condition,
                _:has_Hot_condition,
                _:has_Low_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Return_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Return_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_High_condition,
                _:has_Hot_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Load_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Shed_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Load_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Shed_condition,
                _:has_Status_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Low_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Medium_Temperature_Hot_Water_Supply_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Medium_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Medium_Temperature_Hot_Water_Supply_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Meter_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Min_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Min_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Min_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Chilled_Water_Differential_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Differential_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Min_Chilled_Water_Differential_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Discharge_Air_Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Min_Discharge_Air_Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Discharge_Air_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Min_Discharge_Air_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Fresh_Air_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Fresh_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Min_Fresh_Air_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Heating_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Hot_Water_Differential_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Hot_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Min_Hot_Water_Differential_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Min_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Occupied_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Occupied_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Occupied_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Occupied_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Outside_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Outside_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Min_Outside_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Position_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Point_condition,
                _:has_Position_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Min_Position_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Speed_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Speed_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Min_Speed_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Min_Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Supply_Air_Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_Supply_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Min_Supply_Air_Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Min_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Flow_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Limit_condition,
                _:has_Min_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_10_tags_condition ;
            sh:object brick:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Min_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Min_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Min_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Mixed_Air_Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Equipment_condition,
                _:has_Filter_condition,
                _:has_Mixed_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Mixed_Air_Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Mixed_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Mixed_condition,
                _:has_Point_condition,
                _:has_Relative_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Mixed_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Mixed_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Mixed_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Mixed_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Mixed_Air_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_Mixed_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Mixed_Air ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Mixed_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Mixed_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Mixed_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Mixed_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Mixed_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Mixed_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Mixed_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Damper_condition,
                _:has_Equipment_condition,
                _:has_Mixed_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Mixed_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Mode_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Mode_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Mode_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Mode_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Motion_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Motion ] ] ],
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Motion_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Motor_Control_Center_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Center ] ] ],
                _:has_Control_condition,
                _:has_Equipment_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Motor_Control_Center ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Motor_Current_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Current_condition,
                _:has_Motor_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Motor_Current_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Motor_Direction_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Direction_condition,
                _:has_Motor_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Motor_Direction_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Motor_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Motor_condition,
                _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Motor_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Motor_Speed_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Motor_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Speed_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Motor_Speed_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Motor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Motor_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Motor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Motor_Torque_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Motor_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Torque_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Motor_Torque_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:NVR_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_NVR_condition,
                _:has_Security_condition,
                _:has_Surveillance_condition,
                _:has_Video_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:NVR ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Natural_Gas_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Gas_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Natural ] ] ],
                _:has_exactly_3_tags_condition ;
            sh:object brick:Natural_Gas ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Network_Video_Recorder_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_NVR_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Network ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Recorder ] ] ],
                _:has_Security_condition,
                _:has_Video_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Network_Video_Recorder ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:No_Water_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:No ] ] ],
                _:has_Point_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:No_Water_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupancy_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Occupancy_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Occupancy_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupancy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Occupancy_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Occupancy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupancy_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Occupancy_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Occupancy_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Occupied_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Cooling_Discharge_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Occupied_Cooling_Discharge_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Cooling_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Flow_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Occupied_Cooling_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Cooling_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Cool_condition,
                _:has_Deadband_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Occupied_Cooling_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Discharge_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Occupied_Discharge_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Discharge_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Heat_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Occupied_Discharge_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Heating_Discharge_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Occupied_Heating_Discharge_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Heating_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Heat_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Occupied_Heating_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Heating_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deadband_condition,
                _:has_Heat_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Occupied_Heating_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Mode_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Occupied_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Return_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Occupied_Return_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Room_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Room_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Occupied_Room_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Occupied_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Supply_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Occupied_Supply_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Occupied_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                _:has_Occupied_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Zone_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Occupied_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Off_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Off_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Off_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Off_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Oil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Oil_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Oil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:On_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:On_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:On_Off_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:On_Off_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:On_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_On_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:On_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:On_Timer_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_On_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Timer ] ] ],
                _:has_exactly_4_tags_condition ;
            sh:object brick:On_Timer_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Open_Heating_Valve_Outside_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Open ] ] ],
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Valve_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Open_Heating_Valve_Outside_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Operating_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Mode_condition,
                _:has_Operating_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Operating_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Output_Frequency_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Frequency_condition,
                _:has_Output_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Output_Frequency_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Output_Voltage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Output_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Voltage_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Output_Voltage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_CO2_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_CO2_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Outside_Air_CO2_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_CO_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_CO_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Outside_Air_CO_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Dewpoint_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Outside_Air_Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Enthalpy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Enthalpy_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Outside_Air_Enthalpy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Outside_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Outside_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Grains_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Grains_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Outside_Air_Grains_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Relative_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Outside_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Outside_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Lockout_Temperature_Differential_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Lockout_condition,
                _:has_Outside_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Outside_Air_Lockout_Temperature_Differential_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Lockout_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Lockout_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Outside_Air_Lockout_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_Outside_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Outside_Air ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Temperature_Enable_Differential_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Enable_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Outside_Air_Temperature_Enable_Differential_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_High_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Outside_Air_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Low_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Outside_Air_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Outside_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Outside_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Air_Wet_Bulb_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Bulb_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Wet_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Outside_Air_Wet_Bulb_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Damper_condition,
                _:has_Equipment_condition,
                _:has_Outside_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Outside_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_Illuminance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Illuminance_condition,
                _:has_Outside_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Outside_Illuminance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Outside_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Location_condition,
                _:has_Outside_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Outside ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Overload_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Overload ] ] ],
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Overload_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Overridden_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Off_condition,
                _:has_Overridden_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Overridden_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Overridden_On_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_On_condition,
                _:has_Overridden_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Overridden_On_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Overridden_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Overridden_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Overridden_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Override_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Override_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Override_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PAU_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:PAU ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:PAU ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PID_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:PID_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PIR_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:PIR ] ] ],
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:PIR_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PM10_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Level_condition,
                _:has_Matter_condition,
                _:has_PM10_condition,
                _:has_Particulate_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:PM10_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PM10_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Matter_condition,
                _:has_PM10_condition,
                _:has_Particulate_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:PM10_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PM1_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Level_condition,
                _:has_Matter_condition,
                _:has_PM1_condition,
                _:has_Particulate_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:PM1_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PM1_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Matter_condition,
                _:has_PM1_condition,
                _:has_Particulate_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:PM1_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PM2.5_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Level_condition,
                _:has_Matter_condition,
                _:has_PM2.5_condition,
                _:has_Particulate_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:PM2.5_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PM2.5_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Matter_condition,
                _:has_PM2.5_condition,
                _:has_Particulate_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:PM2.5_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PV_Current_Output_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Current_condition,
                _:has_Output_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:PV ] ] ],
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:PV_Current_Output_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Particulate_Matter_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Matter_condition,
                _:has_Particulate_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Particulate_Matter_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Peak_Power_Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Demand_condition,
                _:has_Electrical_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Peak ] ] ],
                _:has_Point_condition,
                _:has_Power_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Peak_Power_Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Photovoltaic_Current_Output_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Current_condition,
                _:has_Output_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Photovoltaic ] ] ],
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Photovoltaic_Current_Output_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Piezoelectric_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Piezoelectric ] ] ],
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Piezoelectric_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:PlugStrip_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:PlugStrip ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:PlugStrip ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Point_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_exactly_1_tags_condition ;
            sh:object brick:Point ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Position_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Point_condition,
                _:has_Position_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Position_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Position_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Point_condition,
                _:has_Position_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Position_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Position_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Position_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Position_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Potable_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Liquid_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Potable ] ] ],
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Potable_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Power_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_Power_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Power_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Power_Loss_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Loss_condition,
                _:has_Point_condition,
                _:has_Power_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Power_Loss_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Power_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Pre_Filter_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Filter_condition,
                _:has_Point_condition,
                _:has_Pre_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Pre_Filter_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Pre_Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Filter_condition,
                _:has_Pre_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Pre_Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Preheat_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Demand_condition,
                _:has_Point_condition,
                _:has_Preheat_condition,
                _:has_Setpoint_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Preheat_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Preheat_Discharge_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Point_condition,
                _:has_Preheat_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Preheat_Discharge_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Preheat_Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Preheat_condition,
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Preheat_Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Preheat_Hot_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Heat_condition,
                _:has_Hot_condition,
                _:has_Preheat_condition,
                _:has_Valve_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Preheat_Hot_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Preheat_Supply_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Preheat_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Preheat_Supply_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Pressure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Pressure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Pressure_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Pressure_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Band_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Proportional_Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Gain_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Proportional_Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Pump_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Point_condition,
                _:has_Pump_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Pump_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Pump_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_Pump_condition,
                _:has_Status_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Pump_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Pump_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Pump_VFD_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Pump_condition,
                _:has_VFD_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Pump_VFD ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:RTU_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:RTU ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:RTU ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:RVAV_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:RVAV ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:RVAV ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Radiation_Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Radiation ] ] ],
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Radiation_Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Radiator_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Rain_Duration_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Duration_condition,
                _:has_Point_condition,
                _:has_Rain_condition,
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Rain_Duration_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Rain_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Rain_condition,
                _:has_Sensor_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Rain_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Rated_Speed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Rated ] ] ],
                _:has_Setpoint_condition,
                _:has_Speed_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Rated_Speed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Reactive_Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Electrical_condition,
                _:has_Point_condition,
                _:has_Power_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Reactive ] ] ],
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Reactive_Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Reheat_Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Reheat_condition,
                _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Reheat_Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Reheat_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Heat_condition,
                _:has_Reheat_condition,
                _:has_Valve_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Reheat_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Relative_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Relative_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Relative_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Remotely_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Remotely ] ] ],
                _:has_Status_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Remotely_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Reset_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Reset_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_CO2_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_CO2_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_CO2_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_CO2_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_CO2_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_CO2_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_CO_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_CO_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_CO_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Dewpoint_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Return_Air_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Enthalpy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Enthalpy_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_Enthalpy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Equipment_condition,
                _:has_Filter_condition,
                _:has_Return_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Return_Air_Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Grains_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Grains_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_Grains_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Relative_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Return_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Setpoint_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_Return_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Return_Air ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_High_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Return_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Return_Air_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Low_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Return_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Return_Air_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Condenser_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Return_Condenser_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Condenser_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Return_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Condenser_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Condenser_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Return_Condenser_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Damper_condition,
                _:has_Equipment_condition,
                _:has_Return_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Return_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_Return_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Return_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Heating_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Heat_condition,
                _:has_Return_condition,
                _:has_Valve_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Return_Heating_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Hot_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Hot_condition,
                _:has_Liquid_condition,
                _:has_Return_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Hot_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Hot_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Return_Hot_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Return_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Return_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Return_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Return_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Return_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Rooftop_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Floor_condition,
                _:has_Location_condition,
                _:has_Rooftop_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Rooftop ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Rooftop_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_AHU_condition,
                _:has_Equipment_condition,
                _:has_Rooftop_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Rooftop_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Room_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Room_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Room_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Location_condition,
                _:has_Room_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Run_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Enable_condition,
                _:has_Point_condition,
                _:has_Run_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Run_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Run_Request_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Request ] ] ],
                _:has_Run_condition,
                _:has_Status_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Run_Request_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Run_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Run_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Run_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Run_Time_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Run_condition,
                _:has_Sensor_condition,
                _:has_Time_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Run_Time_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Safety_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Safety_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Safety_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Safety_Shower_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Emergency_condition,
                _:has_Equipment_condition,
                _:has_Safety_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Shower ] ] ],
                _:has_Station_condition,
                _:has_Wash_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Safety_Shower ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Safety_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Safety_condition,
                _:has_System_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Safety_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Sash_Position_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Position_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Sash ] ] ],
                _:has_Sensor_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Sash_Position_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Schedule_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Schedule ] ] ],
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Schedule_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Security_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Security_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Security_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Server_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Location_condition,
                _:has_Room_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Server ] ] ],
                _:has_exactly_3_tags_condition ;
            sh:object brick:Server_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Shading_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Shade_condition,
                _:has_System_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Shading_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Short_Cycle_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Cycle_condition,
                _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Short ] ] ],
                _:has_exactly_4_tags_condition ;
            sh:object brick:Short_Cycle_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Site_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Location_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Site ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:Site ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Smoke_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_Smoke_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Smoke_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Smoke_Detection_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Detection_condition,
                _:has_Point_condition,
                _:has_Smoke_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Smoke_Detection_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Solar_Azimuth_Angle_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Angle_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Azimuth ] ] ],
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Solar_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Solar_Azimuth_Angle_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Solar_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Solar_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Solar_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Solar_Radiance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Radiance ] ] ],
                _:has_Sensor_condition,
                _:has_Solar_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Solar_Radiance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Solar_Zenith_Angle_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Angle_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Solar_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Zenith ] ] ],
                _:has_exactly_5_tags_condition ;
            sh:object brick:Solar_Zenith_Angle_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Solid_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Solid_condition,
                _:has_exactly_1_tags_condition ;
            sh:object brick:Solid ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Space_Heater_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Heater_condition,
                _:has_Space_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Space_Heater ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Space_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Location_condition,
                _:has_Space_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Space ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Speed_Reset_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Speed_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Speed_Reset_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Speed_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Speed_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Speed_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Speed_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Speed_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Speed_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Speed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Speed_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Speed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Speed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Speed_condition,
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Speed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Stage_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Enable_condition,
                _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Stage ] ] ],
                _:has_exactly_4_tags_condition ;
            sh:object brick:Stage_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Stages_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Stages ] ] ],
                _:has_Status_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Stages_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Standby_CRAC_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_CRAC_condition,
                _:has_Equipment_condition,
                _:has_Standby_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Standby_CRAC ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Standby_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_Standby_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Standby_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Standby_Glycool_Unit_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Glycool ] ] ],
                _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_Standby_condition,
                _:has_Status_condition,
                _:has_Unit_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Standby_Glycool_Unit_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Standby_Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Shed_condition,
                _:has_Standby_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Standby_Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Standby_Unit_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_Standby_condition,
                _:has_Status_condition,
                _:has_Unit_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Standby_Unit_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Start_Stop_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Point_condition,
                _:has_Start_condition,
                _:has_Stop_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Start_Stop_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Start_condition,
                _:has_Status_condition,
                _:has_Stop_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Static_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deadband_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Static_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Static_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Static_condition,
                _:has_Time_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Static_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Static_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Band_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Proportional_condition,
                _:has_Static_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Static_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Static_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Limit_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Static_Pressure_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Static_condition,
                _:has_Step_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Static_Pressure_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Status_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Steam_Baseboard_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Baseboard_condition,
                _:has_Equipment_condition,
                _:has_Radiator_condition,
                _:has_Steam_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Steam_Baseboard_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Steam_Distribution_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Distribution_condition,
                _:has_Equipment_condition,
                _:has_Steam_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Steam_Distribution ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Steam_On_Off_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Off_condition,
                _:has_On_condition,
                _:has_Point_condition,
                _:has_Steam_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Steam_On_Off_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Steam_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Radiator_condition,
                _:has_Steam_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Steam_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Steam_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Steam_condition,
                _:has_System_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Steam_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Steam_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_Steam_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Steam ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Steam_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Steam_condition,
                _:has_Usage_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Steam_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Steam_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Steam_condition,
                _:has_Valve_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Steam_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Step_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Storey_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Location_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Storey ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:Storey ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Duct_Pressure_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Duct_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Status_condition,
                _:has_Supply_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Air_Duct_Pressure_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Flow_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Demand_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Air_Flow_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Relative_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Integral_Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Gain_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Supply_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Supply_Air_Integral_Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Proportional_Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Gain_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_Supply_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Supply_Air_Proportional_Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Static_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Deadband_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_Supply_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Supply_Air_Static_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Static_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Static_condition,
                _:has_Supply_condition,
                _:has_Time_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Supply_Air_Static_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Static_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Proportional_condition,
                _:has_Static_condition,
                _:has_Supply_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Supply_Air_Static_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Static_condition,
                _:has_Supply_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Static_condition,
                _:has_Supply_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Air_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_Supply_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Supply_Air ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Deadband_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Air_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_High_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Supply_Air_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Low_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Supply_Air_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Band_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Temperature_Reset_Differential_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Supply_Air_Temperature_Reset_Differential_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Temperature_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Step_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Air_Temperature_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Air_Velocity_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Velocity_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Air_Velocity_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Chilled_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Supply_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Chilled_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Chilled_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Chilled_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Chilled_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Condenser_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Condenser_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Condenser_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Supply_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Condenser_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Condenser_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Condenser_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Condenser_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Condenser_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Condenser_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Fan_condition,
                _:has_Supply_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Supply_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Hot_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Hot_condition,
                _:has_Liquid_condition,
                _:has_Supply_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Hot_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Hot_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Hot_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Hot_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Water_Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deadband_condition,
                _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Water_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Supply_Water_Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Water_Differential_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Supply_condition,
                _:has_Time_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Supply_Water_Differential_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Water_Differential_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Band_condition,
                _:has_Differential_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Proportional_condition,
                _:has_Supply_condition,
                _:has_Water_condition,
                _:has_exactly_9_tags_condition ;
            sh:object brick:Supply_Water_Differential_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Supply_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Supply_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Supply_Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Water_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Water_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Water_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deadband_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Supply_Water_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Water_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Integral_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Time_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Supply_Water_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Water_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Band_condition,
                _:has_PID_condition,
                _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Proportional_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_8_tags_condition ;
            sh:object brick:Supply_Water_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Supply_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Supply_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Surveillance_Camera_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Camera_condition,
                _:has_Equipment_condition,
                _:has_Security_condition,
                _:has_Surveillance_condition,
                _:has_Video_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Surveillance_Camera ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Interface_condition,
                _:has_Switch_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Switchgear_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Switchgear ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:Switchgear ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:System_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Enable_condition,
                _:has_Point_condition,
                _:has_System_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:System_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:System_Shutdown_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Shutdown ] ] ],
                _:has_Status_condition,
                _:has_System_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:System_Shutdown_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:System_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Status_condition,
                _:has_System_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:System_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_System_condition,
                _:has_exactly_1_tags_condition ;
            sh:object brick:System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:TVOC_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Level_condition,
                _:has_Matter_condition,
                _:has_Particulate_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_TVOC_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:TVOC_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:TVOC_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Matter_condition,
                _:has_Particulate_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_TVOC_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:TVOC_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Deadband_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temperature_Differential_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Differential_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Temperature_Differential_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_High_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Low_condition,
                _:has_Point_condition,
                _:has_Reset_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temperature_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Temperature_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temperature_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Step_condition,
                _:has_Temperature_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Temperature_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temperature_Tolerance_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_Tolerance_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Temperature_Tolerance_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Temporary_Occupancy_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Occupancy_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Temporary ] ] ],
                _:has_exactly_4_tags_condition ;
            sh:object brick:Temporary_Occupancy_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Terminal_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Terminal ] ] ],
                _:has_Unit_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Terminal_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Thermal_Power_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Meter_condition,
                _:has_Power_condition,
                _:has_Thermal_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Thermal_Power_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Thermal_Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Power_condition,
                _:has_Sensor_condition,
                _:has_Thermal_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Thermal_Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Thermostat_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Thermostat ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:Thermostat ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Time_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Time_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Time_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Time_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Tolerance_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Parameter_condition,
                _:has_Point_condition,
                _:has_Tolerance_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Tolerance_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Torque_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Torque_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Torque_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Touchpanel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Interface_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Touchpanel ] ] ],
                _:has_exactly_3_tags_condition ;
            sh:object brick:Touchpanel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Trace_Heat_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Trace ] ] ],
                _:has_exactly_4_tags_condition ;
            sh:object brick:Trace_Heat_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Transformer_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Transformer ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:Transformer ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Underfloor_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Underfloor ] ] ],
                _:has_exactly_5_tags_condition ;
            sh:object brick:Underfloor_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unit_Failure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Failure_condition,
                _:has_Point_condition,
                _:has_Unit_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Unit_Failure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unoccupied_Air_Temperature_Cooling_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unoccupied_Air_Temperature_Heating_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unoccupied_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Unoccupied_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cool_condition,
                _:has_Discharge_condition,
                _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Unoccupied_Cooling_Discharge_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unoccupied_Discharge_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Discharge_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Unoccupied_Discharge_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unoccupied_Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Shed_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Unoccupied_Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unoccupied_Return_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Return_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Unoccupied_Return_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unoccupied_Room_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Room_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Unoccupied_Room_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unoccupied_Supply_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Supply_condition,
                _:has_Temperature_condition,
                _:has_Unoccupied_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Unoccupied_Supply_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Unoccupied_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Heat_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Unoccupied_condition,
                _:has_Zone_condition,
                _:has_exactly_7_tags_condition ;
            sh:object brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Usage_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:VAV_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:VAV ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:VAV ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:VFD_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Enable_condition,
                _:has_Point_condition,
                _:has_VFD_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:VFD_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:VFD_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_VFD_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:VFD ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Valve_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Point_condition,
                _:has_Valve_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Valve_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Valve_Position_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Position_condition,
                _:has_Sensor_condition,
                _:has_Valve_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Valve_Position_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Valve_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Variable_Air_Volume_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Box_condition,
                _:has_Equipment_condition,
                _:has_Variable_condition,
                _:has_Volume_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Variable_Air_Volume_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Variable_Air_Volume_Box_With_Reheat_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Box_condition,
                _:has_Equipment_condition,
                _:has_Reheat_condition,
                _:has_Variable_condition,
                _:has_Volume_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Variable_Air_Volume_Box_With_Reheat ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Variable_Frequency_Drive_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Drive_condition,
                _:has_Equipment_condition,
                _:has_Frequency_condition,
                _:has_Variable_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Variable_Frequency_Drive ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Velocity_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Sensor_condition,
                _:has_Velocity_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Velocity_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Velocity_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Pressure_condition,
                _:has_Setpoint_condition,
                _:has_Velocity_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Velocity_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Vent_Operating_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Mode_condition,
                _:has_Operating_condition,
                _:has_Point_condition,
                _:has_Status_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Vent ] ] ],
                _:has_exactly_5_tags_condition ;
            sh:object brick:Vent_Operating_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Ventilation_Air_Flow_Ratio_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Limit_condition,
                _:has_Point_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Ratio ] ] ],
                _:has_Ventilation_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Ventilation_Air_Flow_Ratio_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Video_Intercom_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Intercom_condition,
                _:has_Security_condition,
                _:has_Video_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Video_Intercom ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Video_Surveillance_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Security_condition,
                _:has_Surveillance_condition,
                _:has_Video_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Video_Surveillance_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Voltage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Voltage_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Voltage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Warm_Cool_Adjust_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Adjust_condition,
                _:has_Cool_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Warm ] ] ],
                _:has_exactly_5_tags_condition ;
            sh:object brick:Warm_Cool_Adjust_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Warmest_Zone_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Warmest ] ] ],
                _:has_Zone_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Warmest_Zone_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_Water_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Water_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Distribution_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Distribution_condition,
                _:has_Equipment_condition,
                _:has_Water_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Water_Distribution ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Flow_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Heater_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Heater_condition,
                _:has_Water_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Water_Heater ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Level_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Level_condition,
                _:has_Point_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Water_Level_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Level_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Water_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Loss_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Loss_condition,
                _:has_Point_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Water_Loss_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Meter_condition,
                _:has_Water_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Pump_condition,
                _:has_Water_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Water_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_System_condition,
                _:has_Water_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Fluid_condition,
                _:has_Liquid_condition,
                _:has_Water_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Water ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Alarm_condition,
                _:has_Point_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Water_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Usage_condition,
                _:has_Water_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Water_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Valve_condition,
                _:has_Water_condition,
                _:has_exactly_3_tags_condition ;
            sh:object brick:Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Weather_Station_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Equipment_condition,
                _:has_Station_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Weather ] ] ],
                _:has_exactly_3_tags_condition ;
            sh:object brick:Weather_Station ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Wind_Direction_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Direction_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Wind_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Wind_Direction_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Wind_Speed_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Speed_condition,
                _:has_Wind_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Wind_Speed_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Wing_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Location_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Wing ] ] ],
                _:has_exactly_2_tags_condition ;
            sh:object brick:Wing ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_Air_Cooling_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Cooling_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Zone_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Zone_Air_Cooling_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_Air_Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Dewpoint_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Zone_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Zone_Air_Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_Air_Heating_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Heating ] ] ],
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Zone_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Zone_Air_Heating_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Relative_condition,
                _:has_Sensor_condition,
                _:has_Zone_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Zone_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Humidity_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Zone_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Zone_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_Air_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Fluid_condition,
                _:has_Gas_condition,
                _:has_Zone_condition,
                _:has_exactly_4_tags_condition ;
            sh:object brick:Zone_Air ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Sensor_condition,
                _:has_Temperature_condition,
                _:has_Zone_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Zone_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Air_condition,
                _:has_Point_condition,
                _:has_Setpoint_condition,
                _:has_Temperature_condition,
                _:has_Zone_condition,
                _:has_exactly_5_tags_condition ;
            sh:object brick:Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_Standby_Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Shed_condition,
                _:has_Standby_condition,
                _:has_Zone_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Zone_Standby_Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Location_condition,
                _:has_Zone_condition,
                _:has_exactly_2_tags_condition ;
            sh:object brick:Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:Zone_Unoccupied_Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:has_Command_condition,
                _:has_Load_condition,
                _:has_Point_condition,
                _:has_Shed_condition,
                _:has_Unoccupied_condition,
                _:has_Zone_condition,
                _:has_exactly_6_tags_condition ;
            sh:object brick:Zone_Unoccupied_Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

_:N00c2ba7d4fdd44cbaf0ca71a9d45d7c1 sh:hasValue tag:Storage .

_:N03aa84beae5a466bac07a6a7bf90c1c7 sh:hasValue tag:Leak .

_:N040e52a0dd2f4bbcbc45d9f450e4d574 sh:hasValue tag:Pump .

_:N050922d88ccc4230a71c3a7144470c37 sh:hasValue tag:Frequency .

_:N0830e35b9e50450ca8ec16c99379d058 sh:hasValue tag:Chiller .

_:N094d8c520ad84afa880b9e99a8675c67 sh:hasValue tag:Matter .

_:N0a79de57cbc24594be0c400bb4793f67 sh:hasValue tag:Shed .

_:N0aa682c99eb64bb19f3c329f0b6f1f9a sh:hasValue tag:Lighting .

_:N0beb873f2f144beea69261e3bca58cd8 sh:hasValue tag:Drive .

_:N0c788f95db6a45c1920972fe39e5dfeb sh:hasValue tag:Steam .

_:N0c90ccfdf62f46e19495ca7736435c45 sh:hasValue tag:Access .

_:N0d540c48093e418fa7ceb20f4f18e9fc sh:hasValue tag:CO .

_:N0e562f84b22a45a9adb08420857233c2 sh:hasValue tag:CRAC .

_:N10afb0fff292494ab903ebc649737d10 sh:hasValue tag:Supply .

_:N11aa81b2695c43caab4c23881da720cb sh:hasValue tag:Voltage .

_:N120b21cb8b96490b8a5effb96b2a1baa sh:hasValue tag:Deadband .

_:N15701309f9554cdf8a453fd0839f78fb sh:hasValue tag:Distribution .

_:N16bf86606991404f823c2a7af33e7795 sh:hasValue tag:Enable .

_:N16cc1ae2381b44289560783d7fb8bc7f sh:hasValue tag:Gas .

_:N16e3e45f395447e5a2107bba2deeb48f sh:hasValue tag:Baseboard .

_:N171a23fd14f2440eafa7e412706b28e8 sh:hasValue tag:Run .

_:N17dcb45c0f80420c9471f7822a419c29 sh:hasValue tag:Electrical .

_:N17e8139af05b4bcca14c5f1d7ad4692b sh:hasValue tag:Room .

_:N183aa5680e8641e389bc428ceca5ca1e sh:hasValue tag:Failure .

_:N1857b1c2e3f5406b84e253fcce16aab2 sh:hasValue tag:VFD .

_:N1859acbf16624f80ba89c138ce35e5df sh:hasValue tag:Collection .

_:N1895de9981344f468390d1f2b19ba11b sh:hasValue tag:Video .

_:N1ab3aade80184b5f9c10306709b23d00 sh:hasValue tag:Isolation .

_:N1c4e47cdc951480289d8871122c9cc31 sh:hasValue tag:Duct .

_:N1e895d6dbb9142de8a987a8980687e96 sh:hasValue tag:Tolerance .

_:N2093165d9d9b4d55aae1e3965af3b135 sh:hasValue tag:Freeze .

_:N231af16d38834ab7ab434c2a57614365 sh:hasValue tag:Lag .

_:N238bd812450f4728b59e91f70ead3fbd sh:hasValue tag:Economizer .

_:N27c4804041b64cf1a7692e9229db38a7 sh:hasValue tag:Control .

_:N2b9bc976e5d44c46828201dc54c87a8b sh:hasValue tag:Rooftop .

_:N2bb9fd74bf3e440ca8441373012dd7d8 sh:hasValue tag:Static .

_:N2c9e55b2c91f422991517395609007d9 sh:hasValue tag:Bypass .

_:N2f5d9c4077a1403e883bb118925db13d sh:hasValue tag:Oil .

_:N2f8bce031a6e475fa757c875db63d8fd sh:hasValue tag:Solid .

_:N2fd498cd8658410f884875b1ccaaa053 sh:hasValue tag:Conditioning .

_:N30675f522b5d4abc9d65c1f110442320 sh:hasValue tag:Parameter .

_:N3246c2ed34d7408f9829a0ed31b854aa sh:hasValue tag:Shade .

_:N350ba7de4bc941669494dff9ffa9830b sh:hasValue tag:Condenser .

_:N37202a73f6ff48a8b9ffa24412b9abbe sh:hasValue tag:Exhaust .

_:N381ddc01e7054ea0a62a7a75235ecfe1 sh:hasValue tag:Gain .

_:N39a68741ddcd4acfabc3de436daf2973 sh:hasValue tag:Interface .

_:N39f1d44543b544679266772a442a4800 sh:hasValue tag:Override .

_:N3a8a53f70adc41e08939e875ae29490b sh:hasValue tag:Command .

_:N3c60a70c01b54bfb9d1a68cc020924da sh:hasValue tag:Volume .

_:N3d510e75ce8f4c0f9885a90300a67b2d sh:hasValue tag:Water .

_:N3d7a44dff77247e1819267e2ea290262 sh:hasValue tag:Power .

_:N3df23b38ee274b098078245c9abe4523 sh:hasValue tag:Motor .

_:N3eeded2349104afbbe5ba7abf6be9d56 sh:hasValue tag:Leaving .

_:N412f3223f22f483fae8c1646b876fa1c sh:hasValue tag:Lead .

_:N426e5a6e340e4bc8bfdfe4b8ea83cdca sh:hasValue tag:Damper .

_:N445871678f0b4f2baeed94884486529c sh:hasValue tag:Rain .

_:N45659f618cda43888baa21a978ec8cd0 sh:hasValue tag:PM2.5 .

_:N460c1bf835594c54abb2bad8b90bb0e9 sh:hasValue tag:Deionised .

_:N473f44c09cac4e81b9e93da6e5a1700b sh:hasValue tag:Box .

_:N48013525510343bd9b74c1b2390a5987 sh:hasValue tag:Proportional .

_:N48e2872f44a742fa9c240dd1c18e5fc5 sh:hasValue tag:PM1 .

_:N49a27c9ab3ec492a9930568418368df7 sh:hasValue tag:Fresh .

_:N4bc25cf976b14c17b4b633b5b236cf90 sh:hasValue tag:Surveillance .

_:N4e23b0b6728441269e315340108f1fd3 sh:hasValue tag:Ice .

_:N4f76ab4e8b3d4a479d494184c796f704 sh:hasValue tag:Discharge .

_:N4f8eedbcb4fd4fb0b8c7463d77c26437 sh:hasValue tag:Low .

_:N50b6821b151c4110b063dcb2583f336b sh:hasValue tag:Maintenance .

_:N547f7e4c2bd64d2a8db9e705f84b5f5a sh:hasValue tag:Setpoint .

_:N553f014fa6e64bb998876cb616ea648a sh:hasValue tag:Fault .

_:N5606dc53144f49ef8b81fd9485fc03d1 sh:hasValue tag:Fequency .

_:N57b85efef92941eeb7b707e44bbc0e87 sh:hasValue tag:Point .

_:N58085470789d46778a933f09ceeb5343 sh:hasValue tag:Disable .

_:N5911b27e24e34c5bb7db47a2b3e2a2b6 sh:hasValue tag:Cooling .

_:N591b0b36390641b1b4d767460b384d66 sh:hasValue tag:Humidifier .

_:N5bb885dd2b39408783dea6b2646bae11 sh:hasValue tag:Deionized .

_:N5bbd0fbdafb54f439b12cb38270ab29e sh:hasValue tag:Torque .

_:N5ccb50d622e2416fa919eacb80c4554d sh:hasValue tag:Energy .

_:N5d850bc79bdb4b3fa23744fbed805763 sh:hasValue tag:Liquid .

_:N5f9738b6d5684d5d8cdf93dc5265d5cb sh:hasValue tag:Equipment .

_:N603495b83a8e4aa2b7c7b90fb1b6e50d sh:hasValue tag:Return .

_:N62cc4221d6e44ed6aa306e246421b3e5 sh:hasValue tag:Output .

_:N6373cefa140048b88aab119ac57c9b4a sh:hasValue tag:Ventilation .

_:N6840bfc3298a4b818f2723e133094aba sh:hasValue tag:Velocity .

_:N6885278939e14d53bcdc9f23f83c7c20 sh:hasValue tag:Adjust .

_:N68e0ffe45c9e478ea1a0f30e2c51ffbb sh:hasValue tag:Basin .

_:N6913c9e3e02f468ebe77683a24199aa1 sh:hasValue tag:Fume .

_:N6a01e57dadae4f49a259959883229f22 sh:hasValue tag:Average .

_:N6b15892bea63426bb0ca8874917a87a2 sh:hasValue tag:Differential .

_:N6d69275748314c99871f6d8f67ca8e03 sh:hasValue tag:Coil .

_:N6e3729164f0a402bb9484bc5557e8fb4 sh:hasValue tag:Band .

_:N6e7485883d38458d8a9d9a5759669d79 sh:hasValue tag:Battery .

_:N6f5052fb63e64f1eb3831c6450b043d7 sh:hasValue tag:Switch .

_:N6f7718a2101e4de28a48e19b6d31e5ed sh:hasValue tag:Fixed .

_:N6f8667e65b77498bb442732e72d66c55 sh:hasValue tag:Level .

_:N6fcb44dc7fd94e44a7ee3d64279051f6 sh:hasValue tag:Particulate .

_:N704fdca832a94e219d139461cbdfe448 sh:hasValue tag:NVR .

_:N7258c341603545b3bc0abbb9b0ce67e6 sh:hasValue tag:Wheel .

_:N76c65545616a4fabac9d61404f053961 sh:hasValue tag:Smoke .

_:N7704962f2c1f45b78762eb8c09e24f1f sh:hasValue tag:Chilled .

_:N785203bfc777427286095917e05ca902 sh:hasValue tag:Makeup .

_:N795c20082c204751a6593ca769672d42 sh:hasValue tag:Pressure .

_:N79762409f49a4453994b36de23ce5b7a sh:hasValue tag:Delay .

_:N79a9d76d39944502856b025be2936a76 sh:hasValue tag:Min .

_:N7acb5ea662424986943798d9623a8a96 sh:hasValue tag:Generator .

_:N7d0778a251914a129377e04a048dfebf sh:hasValue tag:Pre .

_:N81b523fb02d14150bd9f25351ffe1d38 sh:hasValue tag:Enthalpy .

_:N8436cdb0f572453dacb9403f5705f218 sh:hasValue tag:Hail .

_:N8724e24badb04022968605ec45c0ed54 sh:hasValue tag:Loss .

_:N877e49d3c8464c2fae74efb1f3cf63cc sh:hasValue tag:Temperature .

_:N89aeb501f0d047b4bce483822d57d632 sh:hasValue tag:Derivative .

_:N8a73ad4901034eefa539dad261ec1915 sh:hasValue tag:Occupied .

_:N8aa4a34f0d6b41f1abab9462490deaeb sh:hasValue tag:Station .

_:N8cfbc013959246fa8f4d713599affae1 sh:hasValue tag:Usage .

_:N8ef3571c97594f0ab1d8dabc2ab84824 sh:hasValue tag:Stop .

_:N8f270acce7d641be83a6ecd3274b0aea sh:hasValue tag:Exchanger .

_:N8fc9345a392349b49293c2f3bd3d644a sh:hasValue tag:Radiator .

_:N91988d5f726946179f6cbd68af3a9144 sh:hasValue tag:Flow .

_:N930e4629be544dc5828d5afbe72f0caa sh:hasValue tag:Load .

_:N9364c8bc57ae4f85956ba2d93cc60bdf sh:hasValue tag:Relative .

_:N93ab024b2268404f9b6d459e9beec2c1 sh:hasValue tag:Frost .

_:N93d30deb794b4466b32865ca8f52275f sh:hasValue tag:Solar .

_:N955c3e587745495b9442997aed00f55b sh:hasValue tag:On .

_:N95fb046e86e340a9b14c563610eb86d0 sh:hasValue tag:Effective .

_:N9ef03dd240c94ff4a9b9d8803aeb7ee0 sh:hasValue tag:Limit .

_:N9f01442945b64077a3c9fcedda7d6463 sh:hasValue tag:Overridden .

_:Na11dfe0851d6458fa5e4f369ab8ee28c sh:hasValue tag:Heat .

_:Na2e95a021a9f423d9a2e0c9a39d2bc9b sh:hasValue tag:Duration .

_:Na468982a517d4cfe80298e06f5633a3d sh:hasValue tag:Intercom .

_:Na69293a656e241a7bf8a26f8f24c3960 sh:hasValue tag:Floor .

_:Na6e64b9c7d7c43ff8850ccbbdeb67426 sh:hasValue tag:PM10 .

_:Na74a499c37bf418aaeb6fbed157be0d6 sh:hasValue tag:Status .

_:Na77fa5e4414b4324a4fe5666b4f3e14d sh:hasValue tag:Valve .

_:Na7e0102bbd1d44469c7ba6d88067ca0c sh:hasValue tag:Location .

_:Na9e8d9a911704e948325a975d2dca346 sh:hasValue tag:Laboratory .

_:Naa01b833ba7646209d959a65d5e3978b sh:hasValue tag:Step .

_:Nad60d24af10341bf924c12f9a5be9764 sh:hasValue tag:Air .

_:Nad9d667bae714c35a87ce8e5b810a0a9 sh:hasValue tag:Zone .

_:Nafb5708211f84237aa911336ca3a696b sh:hasValue tag:Angle .

_:Nb1be52c5238648c5bf9d5a4b8beb0091 sh:hasValue tag:Detection .

_:Nb21c7da6751b424e9a58a40a154666f9 sh:hasValue tag:Hot .

_:Nb29df6c22a734a07a2bd6385f9feeee5 sh:hasValue tag:TVOC .

_:Nb2bbda3d640d40fe90a0fbd5a9bfd1dc sh:hasValue tag:Operating .

_:Nb42727f9afb24108b42fa90f2436d291 sh:hasValue tag:Heater .

_:Nb482dec7026b43d38add7810f135e053 sh:hasValue tag:Start .

_:Nb4a51a82027e43f0bfd478b93e87c908 sh:hasValue tag:Electric .

_:Nb4c3994a32204e3699ab8eb11fc079ae sh:hasValue tag:Lockout .

_:Nb5e230ba9c5442d9a092de45e7d14dc4 sh:hasValue tag:Defibrillator .

_:Nb61213c3cc774a10af05a5f43556b741 sh:hasValue tag:Reset .

_:Nba53aea9f0944353bf40db6dac3423ae sh:hasValue tag:Alarm .

_:Nbaac06c9dacd4d189772f57a9ea13cad sh:hasValue tag:AHU .

_:Nbd47dfe44ec64e31b65ad5d9683cc3b7 sh:hasValue tag:Position .

_:Nbe0c97d900b646e3af02b1a242d7fdf7 sh:hasValue tag:Integral .

_:Nc085587040154404bc1d8f644d62ab26 sh:hasValue tag:Bulb .

_:Nc25338fb5ead4395b6d1009c4910647b sh:hasValue tag:Building .

_:Nc27a556ac74241dcb0aabbdefaf1e664 sh:hasValue tag:Humidity .

_:Nc2d9172e93c74041a2ed1dc645c43a06 sh:hasValue tag:Domestic .

_:Nc408d4cbef784d78969f96a5b5f178ff sh:hasValue tag:Speed .

_:Nc4414f06dc27452e8782c4754824ae89 sh:hasValue tag:Outside .

_:Nc54da39a59a04987aa6e7e5b1635ec55 sh:hasValue tag:Safety .

_:Nc78f5540fc03470ca0a78a0249f667f5 sh:hasValue tag:Security .

_:Ncbcb1a3c84f84bf287317cea09537c0a sh:hasValue tag:Conductivity .

_:Ncdfb926282c544a4aab29a761c7cd4b3 sh:hasValue tag:Unoccupied .

_:Nce9247573ec54eb5b76a5616f9981cc4 sh:hasValue tag:Luminaire .

_:Ncecfee526d2a4f6dabce71a228b87edd sh:hasValue tag:Occupancy .

_:Ncf69a0cff6cb4154a6c48b468dfcebb8 sh:hasValue tag:Entering .

_:Nd0c253de33d741f9b11734c3f2e54d69 sh:hasValue tag:Unit .

_:Nd0c7d748890d40caa6d57ef9270e13a7 sh:hasValue tag:Fluid .

_:Nd1bd293950064996b155064851178c5f sh:hasValue tag:Dewpoint .

_:Nd1e9d816dd7e45618f92b031d1bcc6ac sh:hasValue tag:Mixed .

_:Nd49752ba2ec54803b099696a213819f4 sh:hasValue tag:Filter .

_:Nd50e69f3e66c4354b3ccbe9fb7e4ac5a sh:hasValue tag:Max .

_:Nd769d871ca784a188325300c41846758 sh:hasValue tag:Preheat .

_:Nd872345037404ee9a0049d5b2beb101c sh:hasValue tag:Off .

_:Nd9f0269256a0461eb747e3e23e2341ce sh:hasValue tag:HVAC .

_:Nda966b7fb0f8446eae72e819d6f7d5f9 sh:hasValue tag:PID .

_:Ndae08159b42647598eb028074ca0ec11 sh:hasValue tag:Direction .

_:Nde0d9aac55b74035b8f709551477a925 sh:hasValue tag:Mode .

_:Ne0d18a4b3bc34905a32cc6cfa91e0ba3 sh:hasValue tag:Tower .

_:Ne19aacc213b9472694e7f3012fbbc42a sh:hasValue tag:AED .

_:Ne33cdf832f6b4dbaa895f3befb9885a4 sh:hasValue tag:Reheat .

_:Ne4162dde0e5b4314ac68b9d315c2376a sh:hasValue tag:Emergency .

_:Ne6366d35357b46f7a8efb91bf48dacf5 sh:hasValue tag:Sensor .

_:Ne71ea2c42aa84cd693078cfdb1abd100 sh:hasValue tag:System .

_:Ne75e1a4f8c3e4c4b834b5eb3b69d87b2 sh:hasValue tag:Medium .

_:Ne7e6c8d9807148cdb5e172a406700e68 sh:hasValue tag:Meter .

_:Ne834b6a71ace496193572886d92f823f sh:hasValue tag:Cool .

_:Ne8e635db4c3042c1a72ff9b4416ac0ca sh:hasValue tag:Variable .

_:Ne970b7211f6745ff9dcaa6153ad31bb8 sh:hasValue tag:Space .

_:Ne9d9f28dd8594a51862b34df0746108c sh:hasValue tag:Wind .

_:Ne9f1c9551093426da9148ccbd4ef4526 sh:hasValue tag:Time .

_:Neb261c319d944ff6a03e7182a6fdd3a4 sh:hasValue tag:Standby .

_:Nec833132f86e473488dff4bd8c9f287c sh:hasValue tag:Intake .

_:Necc0e4ea891c47f58144bcb55d7443ab sh:hasValue tag:Fire .

_:Ned07e7311a324253bf2a57e2a76343ed sh:hasValue tag:Hood .

_:Nef18617d521f41d8addf0e9bf52123aa sh:hasValue tag:Fan .

_:Nf1aef818bc0b4c48bdbb82c37c97b5e5 sh:hasValue tag:Wet .

_:Nf1cdf46425504d3e8d4a7e610f0c8f35 sh:hasValue tag:Wash .

_:Nf4363469d80b46c1a312b5129635a768 sh:hasValue tag:Illuminance .

_:Nf7109861c560405ab14d0825ebc42c55 sh:hasValue tag:Demand .

_:Nf720c7cf94bd40cca557bba60662055e sh:hasValue tag:Luminance .

_:Nf7c11f87c6094214a9e39381e7603eb1 sh:hasValue tag:Grains .

_:Nf8e4f55a4652438e9a9c5fb40b952a59 sh:hasValue tag:CO2 .

_:Nfb3fffbb10eb4c31acdf0613b4c7f731 sh:hasValue tag:Current .

_:Nfccb8cd7ac66421f830cf3633e91a226 sh:hasValue tag:Camera .

_:Nfce8fd8761c048a8a73c4bc97c0a6ca6 sh:hasValue tag:Cycle .

_:Nfd5cd94d1626492c8041160798a8f77a sh:hasValue tag:Thermal .

_:Nfe86e033d13341ecba2f2e6f1a3eacbc sh:hasValue tag:High .

_:Nff257195d6064ecca59f4c5fcc5f28c6 sh:hasValue tag:Stack .

_:has_AED_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne19aacc213b9472694e7f3012fbbc42a .

_:has_AHU_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nbaac06c9dacd4d189772f57a9ea13cad .

_:has_Access_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N0c90ccfdf62f46e19495ca7736435c45 .

_:has_Adjust_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6885278939e14d53bcdc9f23f83c7c20 .

_:has_Air_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nad60d24af10341bf924c12f9a5be9764 .

_:has_Alarm_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nba53aea9f0944353bf40db6dac3423ae .

_:has_Angle_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nafb5708211f84237aa911336ca3a696b .

_:has_Average_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6a01e57dadae4f49a259959883229f22 .

_:has_Band_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6e3729164f0a402bb9484bc5557e8fb4 .

_:has_Baseboard_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N16e3e45f395447e5a2107bba2deeb48f .

_:has_Basin_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N68e0ffe45c9e478ea1a0f30e2c51ffbb .

_:has_Battery_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6e7485883d38458d8a9d9a5759669d79 .

_:has_Box_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N473f44c09cac4e81b9e93da6e5a1700b .

_:has_Building_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nc25338fb5ead4395b6d1009c4910647b .

_:has_Bulb_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nc085587040154404bc1d8f644d62ab26 .

_:has_Bypass_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N2c9e55b2c91f422991517395609007d9 .

_:has_CO2_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nf8e4f55a4652438e9a9c5fb40b952a59 .

_:has_CO_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N0d540c48093e418fa7ceb20f4f18e9fc .

_:has_CRAC_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N0e562f84b22a45a9adb08420857233c2 .

_:has_Camera_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nfccb8cd7ac66421f830cf3633e91a226 .

_:has_Chilled_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N7704962f2c1f45b78762eb8c09e24f1f .

_:has_Chiller_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N0830e35b9e50450ca8ec16c99379d058 .

_:has_Coil_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6d69275748314c99871f6d8f67ca8e03 .

_:has_Collection_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N1859acbf16624f80ba89c138ce35e5df .

_:has_Command_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N3a8a53f70adc41e08939e875ae29490b .

_:has_Condenser_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N350ba7de4bc941669494dff9ffa9830b .

_:has_Conditioning_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N2fd498cd8658410f884875b1ccaaa053 .

_:has_Conductivity_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ncbcb1a3c84f84bf287317cea09537c0a .

_:has_Control_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N27c4804041b64cf1a7692e9229db38a7 .

_:has_Cool_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne834b6a71ace496193572886d92f823f .

_:has_Cooling_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N5911b27e24e34c5bb7db47a2b3e2a2b6 .

_:has_Current_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nfb3fffbb10eb4c31acdf0613b4c7f731 .

_:has_Cycle_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nfce8fd8761c048a8a73c4bc97c0a6ca6 .

_:has_Damper_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N426e5a6e340e4bc8bfdfe4b8ea83cdca .

_:has_Deadband_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N120b21cb8b96490b8a5effb96b2a1baa .

_:has_Defibrillator_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nb5e230ba9c5442d9a092de45e7d14dc4 .

_:has_Deionised_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N460c1bf835594c54abb2bad8b90bb0e9 .

_:has_Deionized_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N5bb885dd2b39408783dea6b2646bae11 .

_:has_Delay_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N79762409f49a4453994b36de23ce5b7a .

_:has_Demand_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nf7109861c560405ab14d0825ebc42c55 .

_:has_Derivative_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N89aeb501f0d047b4bce483822d57d632 .

_:has_Detection_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nb1be52c5238648c5bf9d5a4b8beb0091 .

_:has_Dewpoint_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nd1bd293950064996b155064851178c5f .

_:has_Differential_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6b15892bea63426bb0ca8874917a87a2 .

_:has_Direction_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ndae08159b42647598eb028074ca0ec11 .

_:has_Disable_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N58085470789d46778a933f09ceeb5343 .

_:has_Discharge_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N4f76ab4e8b3d4a479d494184c796f704 .

_:has_Distribution_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N15701309f9554cdf8a453fd0839f78fb .

_:has_Domestic_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nc2d9172e93c74041a2ed1dc645c43a06 .

_:has_Drive_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N0beb873f2f144beea69261e3bca58cd8 .

_:has_Duct_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N1c4e47cdc951480289d8871122c9cc31 .

_:has_Duration_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Na2e95a021a9f423d9a2e0c9a39d2bc9b .

_:has_Economizer_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N238bd812450f4728b59e91f70ead3fbd .

_:has_Effective_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N95fb046e86e340a9b14c563610eb86d0 .

_:has_Electric_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nb4a51a82027e43f0bfd478b93e87c908 .

_:has_Electrical_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N17dcb45c0f80420c9471f7822a419c29 .

_:has_Emergency_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne4162dde0e5b4314ac68b9d315c2376a .

_:has_Enable_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N16bf86606991404f823c2a7af33e7795 .

_:has_Energy_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N5ccb50d622e2416fa919eacb80c4554d .

_:has_Entering_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ncf69a0cff6cb4154a6c48b468dfcebb8 .

_:has_Enthalpy_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N81b523fb02d14150bd9f25351ffe1d38 .

_:has_Equipment_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N5f9738b6d5684d5d8cdf93dc5265d5cb .

_:has_Exchanger_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N8f270acce7d641be83a6ecd3274b0aea .

_:has_Exhaust_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N37202a73f6ff48a8b9ffa24412b9abbe .

_:has_Failure_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N183aa5680e8641e389bc428ceca5ca1e .

_:has_Fan_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nef18617d521f41d8addf0e9bf52123aa .

_:has_Fault_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N553f014fa6e64bb998876cb616ea648a .

_:has_Fequency_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N5606dc53144f49ef8b81fd9485fc03d1 .

_:has_Filter_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nd49752ba2ec54803b099696a213819f4 .

_:has_Fire_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Necc0e4ea891c47f58144bcb55d7443ab .

_:has_Fixed_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6f7718a2101e4de28a48e19b6d31e5ed .

_:has_Floor_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Na69293a656e241a7bf8a26f8f24c3960 .

_:has_Flow_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N91988d5f726946179f6cbd68af3a9144 .

_:has_Fluid_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nd0c7d748890d40caa6d57ef9270e13a7 .

_:has_Freeze_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N2093165d9d9b4d55aae1e3965af3b135 .

_:has_Frequency_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N050922d88ccc4230a71c3a7144470c37 .

_:has_Fresh_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N49a27c9ab3ec492a9930568418368df7 .

_:has_Frost_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N93ab024b2268404f9b6d459e9beec2c1 .

_:has_Fume_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6913c9e3e02f468ebe77683a24199aa1 .

_:has_Gain_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N381ddc01e7054ea0a62a7a75235ecfe1 .

_:has_Gas_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N16cc1ae2381b44289560783d7fb8bc7f .

_:has_Generator_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N7acb5ea662424986943798d9623a8a96 .

_:has_Grains_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nf7c11f87c6094214a9e39381e7603eb1 .

_:has_HVAC_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nd9f0269256a0461eb747e3e23e2341ce .

_:has_Hail_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N8436cdb0f572453dacb9403f5705f218 .

_:has_Heat_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Na11dfe0851d6458fa5e4f369ab8ee28c .

_:has_Heater_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nb42727f9afb24108b42fa90f2436d291 .

_:has_High_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nfe86e033d13341ecba2f2e6f1a3eacbc .

_:has_Hood_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ned07e7311a324253bf2a57e2a76343ed .

_:has_Hot_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nb21c7da6751b424e9a58a40a154666f9 .

_:has_Humidifier_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N591b0b36390641b1b4d767460b384d66 .

_:has_Humidity_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nc27a556ac74241dcb0aabbdefaf1e664 .

_:has_Ice_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N4e23b0b6728441269e315340108f1fd3 .

_:has_Illuminance_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nf4363469d80b46c1a312b5129635a768 .

_:has_Intake_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nec833132f86e473488dff4bd8c9f287c .

_:has_Integral_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nbe0c97d900b646e3af02b1a242d7fdf7 .

_:has_Intercom_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Na468982a517d4cfe80298e06f5633a3d .

_:has_Interface_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N39a68741ddcd4acfabc3de436daf2973 .

_:has_Isolation_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N1ab3aade80184b5f9c10306709b23d00 .

_:has_Laboratory_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Na9e8d9a911704e948325a975d2dca346 .

_:has_Lag_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N231af16d38834ab7ab434c2a57614365 .

_:has_Lead_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N412f3223f22f483fae8c1646b876fa1c .

_:has_Leak_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N03aa84beae5a466bac07a6a7bf90c1c7 .

_:has_Leaving_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N3eeded2349104afbbe5ba7abf6be9d56 .

_:has_Level_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6f8667e65b77498bb442732e72d66c55 .

_:has_Lighting_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N0aa682c99eb64bb19f3c329f0b6f1f9a .

_:has_Limit_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N9ef03dd240c94ff4a9b9d8803aeb7ee0 .

_:has_Liquid_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N5d850bc79bdb4b3fa23744fbed805763 .

_:has_Load_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N930e4629be544dc5828d5afbe72f0caa .

_:has_Location_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Na7e0102bbd1d44469c7ba6d88067ca0c .

_:has_Lockout_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nb4c3994a32204e3699ab8eb11fc079ae .

_:has_Loss_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N8724e24badb04022968605ec45c0ed54 .

_:has_Low_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N4f8eedbcb4fd4fb0b8c7463d77c26437 .

_:has_Luminaire_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nce9247573ec54eb5b76a5616f9981cc4 .

_:has_Luminance_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nf720c7cf94bd40cca557bba60662055e .

_:has_Maintenance_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N50b6821b151c4110b063dcb2583f336b .

_:has_Makeup_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N785203bfc777427286095917e05ca902 .

_:has_Matter_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N094d8c520ad84afa880b9e99a8675c67 .

_:has_Max_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nd50e69f3e66c4354b3ccbe9fb7e4ac5a .

_:has_Medium_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne75e1a4f8c3e4c4b834b5eb3b69d87b2 .

_:has_Meter_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne7e6c8d9807148cdb5e172a406700e68 .

_:has_Min_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N79a9d76d39944502856b025be2936a76 .

_:has_Mixed_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nd1e9d816dd7e45618f92b031d1bcc6ac .

_:has_Mode_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nde0d9aac55b74035b8f709551477a925 .

_:has_Motor_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N3df23b38ee274b098078245c9abe4523 .

_:has_NVR_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N704fdca832a94e219d139461cbdfe448 .

_:has_Occupancy_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ncecfee526d2a4f6dabce71a228b87edd .

_:has_Occupied_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N8a73ad4901034eefa539dad261ec1915 .

_:has_Off_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nd872345037404ee9a0049d5b2beb101c .

_:has_Oil_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N2f5d9c4077a1403e883bb118925db13d .

_:has_On_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N955c3e587745495b9442997aed00f55b .

_:has_Operating_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nb2bbda3d640d40fe90a0fbd5a9bfd1dc .

_:has_Output_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N62cc4221d6e44ed6aa306e246421b3e5 .

_:has_Outside_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nc4414f06dc27452e8782c4754824ae89 .

_:has_Overridden_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N9f01442945b64077a3c9fcedda7d6463 .

_:has_Override_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N39f1d44543b544679266772a442a4800 .

_:has_PID_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nda966b7fb0f8446eae72e819d6f7d5f9 .

_:has_PM10_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Na6e64b9c7d7c43ff8850ccbbdeb67426 .

_:has_PM1_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N48e2872f44a742fa9c240dd1c18e5fc5 .

_:has_PM2.5_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N45659f618cda43888baa21a978ec8cd0 .

_:has_Parameter_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N30675f522b5d4abc9d65c1f110442320 .

_:has_Particulate_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6fcb44dc7fd94e44a7ee3d64279051f6 .

_:has_Point_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N57b85efef92941eeb7b707e44bbc0e87 .

_:has_Position_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nbd47dfe44ec64e31b65ad5d9683cc3b7 .

_:has_Power_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N3d7a44dff77247e1819267e2ea290262 .

_:has_Pre_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N7d0778a251914a129377e04a048dfebf .

_:has_Preheat_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nd769d871ca784a188325300c41846758 .

_:has_Pressure_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N795c20082c204751a6593ca769672d42 .

_:has_Proportional_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N48013525510343bd9b74c1b2390a5987 .

_:has_Pump_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N040e52a0dd2f4bbcbc45d9f450e4d574 .

_:has_Radiator_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N8fc9345a392349b49293c2f3bd3d644a .

_:has_Rain_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N445871678f0b4f2baeed94884486529c .

_:has_Reheat_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne33cdf832f6b4dbaa895f3befb9885a4 .

_:has_Relative_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N9364c8bc57ae4f85956ba2d93cc60bdf .

_:has_Reset_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nb61213c3cc774a10af05a5f43556b741 .

_:has_Return_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N603495b83a8e4aa2b7c7b90fb1b6e50d .

_:has_Rooftop_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N2b9bc976e5d44c46828201dc54c87a8b .

_:has_Room_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N17e8139af05b4bcca14c5f1d7ad4692b .

_:has_Run_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N171a23fd14f2440eafa7e412706b28e8 .

_:has_Safety_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nc54da39a59a04987aa6e7e5b1635ec55 .

_:has_Security_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nc78f5540fc03470ca0a78a0249f667f5 .

_:has_Sensor_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne6366d35357b46f7a8efb91bf48dacf5 .

_:has_Setpoint_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N547f7e4c2bd64d2a8db9e705f84b5f5a .

_:has_Shade_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N3246c2ed34d7408f9829a0ed31b854aa .

_:has_Shed_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N0a79de57cbc24594be0c400bb4793f67 .

_:has_Smoke_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N76c65545616a4fabac9d61404f053961 .

_:has_Solar_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N93d30deb794b4466b32865ca8f52275f .

_:has_Solid_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N2f8bce031a6e475fa757c875db63d8fd .

_:has_Space_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne970b7211f6745ff9dcaa6153ad31bb8 .

_:has_Speed_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nc408d4cbef784d78969f96a5b5f178ff .

_:has_Stack_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nff257195d6064ecca59f4c5fcc5f28c6 .

_:has_Standby_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Neb261c319d944ff6a03e7182a6fdd3a4 .

_:has_Start_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nb482dec7026b43d38add7810f135e053 .

_:has_Static_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N2bb9fd74bf3e440ca8441373012dd7d8 .

_:has_Station_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N8aa4a34f0d6b41f1abab9462490deaeb .

_:has_Status_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Na74a499c37bf418aaeb6fbed157be0d6 .

_:has_Steam_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N0c788f95db6a45c1920972fe39e5dfeb .

_:has_Step_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Naa01b833ba7646209d959a65d5e3978b .

_:has_Stop_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N8ef3571c97594f0ab1d8dabc2ab84824 .

_:has_Storage_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N00c2ba7d4fdd44cbaf0ca71a9d45d7c1 .

_:has_Supply_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N10afb0fff292494ab903ebc649737d10 .

_:has_Surveillance_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N4bc25cf976b14c17b4b633b5b236cf90 .

_:has_Switch_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6f5052fb63e64f1eb3831c6450b043d7 .

_:has_System_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne71ea2c42aa84cd693078cfdb1abd100 .

_:has_TVOC_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nb29df6c22a734a07a2bd6385f9feeee5 .

_:has_Temperature_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N877e49d3c8464c2fae74efb1f3cf63cc .

_:has_Thermal_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nfd5cd94d1626492c8041160798a8f77a .

_:has_Time_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne9f1c9551093426da9148ccbd4ef4526 .

_:has_Tolerance_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N1e895d6dbb9142de8a987a8980687e96 .

_:has_Torque_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N5bbd0fbdafb54f439b12cb38270ab29e .

_:has_Tower_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne0d18a4b3bc34905a32cc6cfa91e0ba3 .

_:has_Unit_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nd0c253de33d741f9b11734c3f2e54d69 .

_:has_Unoccupied_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ncdfb926282c544a4aab29a761c7cd4b3 .

_:has_Usage_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N8cfbc013959246fa8f4d713599affae1 .

_:has_VFD_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N1857b1c2e3f5406b84e253fcce16aab2 .

_:has_Valve_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Na77fa5e4414b4324a4fe5666b4f3e14d .

_:has_Variable_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne8e635db4c3042c1a72ff9b4416ac0ca .

_:has_Velocity_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6840bfc3298a4b818f2723e133094aba .

_:has_Ventilation_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N6373cefa140048b88aab119ac57c9b4a .

_:has_Video_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N1895de9981344f468390d1f2b19ba11b .

_:has_Voltage_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N11aa81b2695c43caab4c23881da720cb .

_:has_Volume_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N3c60a70c01b54bfb9d1a68cc020924da .

_:has_Wash_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nf1cdf46425504d3e8d4a7e610f0c8f35 .

_:has_Water_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N3d510e75ce8f4c0f9885a90300a67b2d .

_:has_Wet_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nf1aef818bc0b4c48bdbb82c37c97b5e5 .

_:has_Wheel_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:N7258c341603545b3bc0abbb9b0ce67e6 .

_:has_Wind_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Ne9d9f28dd8594a51862b34df0746108c .

_:has_Zone_tag sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:Nad9d667bae714c35a87ce8e5b810a0a9 .

_:has_exactly_10_tags sh:maxCount 10 ;
    sh:minCount 10 ;
    sh:path brick:hasTag .

_:has_exactly_1_tags sh:maxCount 1 ;
    sh:minCount 1 ;
    sh:path brick:hasTag .

_:has_exactly_2_tags sh:maxCount 2 ;
    sh:minCount 2 ;
    sh:path brick:hasTag .

_:has_exactly_3_tags sh:maxCount 3 ;
    sh:minCount 3 ;
    sh:path brick:hasTag .

_:has_exactly_4_tags sh:maxCount 4 ;
    sh:minCount 4 ;
    sh:path brick:hasTag .

_:has_exactly_5_tags sh:maxCount 5 ;
    sh:minCount 5 ;
    sh:path brick:hasTag .

_:has_exactly_6_tags sh:maxCount 6 ;
    sh:minCount 6 ;
    sh:path brick:hasTag .

_:has_exactly_7_tags sh:maxCount 7 ;
    sh:minCount 7 ;
    sh:path brick:hasTag .

_:has_exactly_8_tags sh:maxCount 8 ;
    sh:minCount 8 ;
    sh:path brick:hasTag .

_:has_exactly_9_tags sh:maxCount 9 ;
    sh:minCount 9 ;
    sh:path brick:hasTag .

_:has_AED_condition sh:property _:has_AED_tag .

_:has_AHU_condition sh:property _:has_AHU_tag .

_:has_Access_condition sh:property _:has_Access_tag .

_:has_Adjust_condition sh:property _:has_Adjust_tag .

_:has_Battery_condition sh:property _:has_Battery_tag .

_:has_Bulb_condition sh:property _:has_Bulb_tag .

_:has_CRAC_condition sh:property _:has_CRAC_tag .

_:has_Camera_condition sh:property _:has_Camera_tag .

_:has_Conditioning_condition sh:property _:has_Conditioning_tag .

_:has_Conductivity_condition sh:property _:has_Conductivity_tag .

_:has_Cooling_condition sh:property _:has_Cooling_tag .

_:has_Cycle_condition sh:property _:has_Cycle_tag .

_:has_Defibrillator_condition sh:property _:has_Defibrillator_tag .

_:has_Deionised_condition sh:property _:has_Deionised_tag .

_:has_Deionized_condition sh:property _:has_Deionized_tag .

_:has_Delay_condition sh:property _:has_Delay_tag .

_:has_Derivative_condition sh:property _:has_Derivative_tag .

_:has_Drive_condition sh:property _:has_Drive_tag .

_:has_Duct_condition sh:property _:has_Duct_tag .

_:has_Duration_condition sh:property _:has_Duration_tag .

_:has_Economizer_condition sh:property _:has_Economizer_tag .

_:has_Electric_condition sh:property _:has_Electric_tag .

_:has_Failure_condition sh:property _:has_Failure_tag .

_:has_Fequency_condition sh:property _:has_Fequency_tag .

_:has_Freeze_condition sh:property _:has_Freeze_tag .

_:has_Frost_condition sh:property _:has_Frost_tag .

_:has_Fume_condition sh:property _:has_Fume_tag .

_:has_Generator_condition sh:property _:has_Generator_tag .

_:has_HVAC_condition sh:property _:has_HVAC_tag .

_:has_Hail_condition sh:property _:has_Hail_tag .

_:has_Hood_condition sh:property _:has_Hood_tag .

_:has_Humidifier_condition sh:property _:has_Humidifier_tag .

_:has_Ice_condition sh:property _:has_Ice_tag .

_:has_Illuminance_condition sh:property _:has_Illuminance_tag .

_:has_Intake_condition sh:property _:has_Intake_tag .

_:has_Isolation_condition sh:property _:has_Isolation_tag .

_:has_Lag_condition sh:property _:has_Lag_tag .

_:has_Luminaire_condition sh:property _:has_Luminaire_tag .

_:has_Maintenance_condition sh:property _:has_Maintenance_tag .

_:has_Makeup_condition sh:property _:has_Makeup_tag .

_:has_NVR_condition sh:property _:has_NVR_tag .

_:has_Oil_condition sh:property _:has_Oil_tag .

_:has_Operating_condition sh:property _:has_Operating_tag .

_:has_Override_condition sh:property _:has_Override_tag .

_:has_PM10_condition sh:property _:has_PM10_tag .

_:has_PM1_condition sh:property _:has_PM1_tag .

_:has_PM2.5_condition sh:property _:has_PM2.5_tag .

_:has_Pre_condition sh:property _:has_Pre_tag .

_:has_Rain_condition sh:property _:has_Rain_tag .

_:has_Rooftop_condition sh:property _:has_Rooftop_tag .

_:has_Shade_condition sh:property _:has_Shade_tag .

_:has_Space_condition sh:property _:has_Space_tag .

_:has_Storage_condition sh:property _:has_Storage_tag .

_:has_TVOC_condition sh:property _:has_TVOC_tag .

_:has_Torque_condition sh:property _:has_Torque_tag .

_:has_Tower_condition sh:property _:has_Tower_tag .

_:has_Ventilation_condition sh:property _:has_Ventilation_tag .

_:has_Wet_condition sh:property _:has_Wet_tag .

_:has_Wheel_condition sh:property _:has_Wheel_tag .

_:has_Wind_condition sh:property _:has_Wind_tag .

_:has_Angle_condition sh:property _:has_Angle_tag .

_:has_Chiller_condition sh:property _:has_Chiller_tag .

_:has_Control_condition sh:property _:has_Control_tag .

_:has_Distribution_condition sh:property _:has_Distribution_tag .

_:has_Entering_condition sh:property _:has_Entering_tag .

_:has_Floor_condition sh:property _:has_Floor_tag .

_:has_Frequency_condition sh:property _:has_Frequency_tag .

_:has_Fresh_condition sh:property _:has_Fresh_tag .

_:has_Grains_condition sh:property _:has_Grains_tag .

_:has_Heater_condition sh:property _:has_Heater_tag .

_:has_Intercom_condition sh:property _:has_Intercom_tag .

_:has_Lead_condition sh:property _:has_Lead_tag .

_:has_Leak_condition sh:property _:has_Leak_tag .

_:has_Lighting_condition sh:property _:has_Lighting_tag .

_:has_Overridden_condition sh:property _:has_Overridden_tag .

_:has_Reheat_condition sh:property _:has_Reheat_tag .

_:has_Smoke_condition sh:property _:has_Smoke_tag .

_:has_Surveillance_condition sh:property _:has_Surveillance_tag .

_:has_Switch_condition sh:property _:has_Switch_tag .

_:has_Thermal_condition sh:property _:has_Thermal_tag .

_:has_Tolerance_condition sh:property _:has_Tolerance_tag .

_:has_Variable_condition sh:property _:has_Variable_tag .

_:has_Volume_condition sh:property _:has_Volume_tag .

_:has_Baseboard_condition sh:property _:has_Baseboard_tag .

_:has_Energy_condition sh:property _:has_Energy_tag .

_:has_Fault_condition sh:property _:has_Fault_tag .

_:has_Fixed_condition sh:property _:has_Fixed_tag .

_:has_Interface_condition sh:property _:has_Interface_tag .

_:has_Leaving_condition sh:property _:has_Leaving_tag .

_:has_Loss_condition sh:property _:has_Loss_tag .

_:has_Luminance_condition sh:property _:has_Luminance_tag .

_:has_Occupancy_condition sh:property _:has_Occupancy_tag .

_:has_Run_condition sh:property _:has_Run_tag .

_:has_Solar_condition sh:property _:has_Solar_tag .

_:has_Solid_condition sh:property _:has_Solid_tag .

_:has_Voltage_condition sh:property _:has_Voltage_tag .

_:has_Wash_condition sh:property _:has_Wash_tag .

_:has_Basin_condition sh:property _:has_Basin_tag .

_:has_Collection_condition sh:property _:has_Collection_tag .

_:has_Detection_condition sh:property _:has_Detection_tag .

_:has_Direction_condition sh:property _:has_Direction_tag .

_:has_Exchanger_condition sh:property _:has_Exchanger_tag .

_:has_Fire_condition sh:property _:has_Fire_tag .

_:has_Laboratory_condition sh:property _:has_Laboratory_tag .

_:has_Lockout_condition sh:property _:has_Lockout_tag .

_:has_Output_condition sh:property _:has_Output_tag .

_:has_Preheat_condition sh:property _:has_Preheat_tag .

_:has_Stack_condition sh:property _:has_Stack_tag .

_:has_Station_condition sh:property _:has_Station_tag .

_:has_Usage_condition sh:property _:has_Usage_tag .

_:has_VFD_condition sh:property _:has_VFD_tag .

_:has_Velocity_condition sh:property _:has_Velocity_tag .

_:has_Video_condition sh:property _:has_Video_tag .

_:has_Average_condition sh:property _:has_Average_tag .

_:has_CO_condition sh:property _:has_CO_tag .

_:has_Coil_condition sh:property _:has_Coil_tag .

_:has_Gain_condition sh:property _:has_Gain_tag .

_:has_Motor_condition sh:property _:has_Motor_tag .

_:has_Standby_condition sh:property _:has_Standby_tag .

_:has_exactly_1_tags_condition sh:property _:has_exactly_1_tags .

_:has_Box_condition sh:property _:has_Box_tag .

_:has_Bypass_condition sh:property _:has_Bypass_tag .

_:has_Current_condition sh:property _:has_Current_tag .

_:has_Dewpoint_condition sh:property _:has_Dewpoint_tag .

_:has_Domestic_condition sh:property _:has_Domestic_tag .

_:has_Mixed_condition sh:property _:has_Mixed_tag .

_:has_Start_condition sh:property _:has_Start_tag .

_:has_Stop_condition sh:property _:has_Stop_tag .

_:has_Unit_condition sh:property _:has_Unit_tag .

_:has_Disable_condition sh:property _:has_Disable_tag .

_:has_Effective_condition sh:property _:has_Effective_tag .

_:has_Electrical_condition sh:property _:has_Electrical_tag .

_:has_Mode_condition sh:property _:has_Mode_tag .

_:has_Radiator_condition sh:property _:has_Radiator_tag .

_:has_Relative_condition sh:property _:has_Relative_tag .

_:has_Steam_condition sh:property _:has_Steam_tag .

_:has_Enthalpy_condition sh:property _:has_Enthalpy_tag .

_:has_Pump_condition sh:property _:has_Pump_tag .

_:has_Damper_condition sh:property _:has_Damper_tag .

_:has_Matter_condition sh:property _:has_Matter_tag .

_:has_Particulate_condition sh:property _:has_Particulate_tag .

_:has_Position_condition sh:property _:has_Position_tag .

_:has_Step_condition sh:property _:has_Step_tag .

_:has_Building_condition sh:property _:has_Building_tag .

_:has_CO2_condition sh:property _:has_CO2_tag .

_:has_Filter_condition sh:property _:has_Filter_tag .

_:has_Level_condition sh:property _:has_Level_tag .

_:has_Security_condition sh:property _:has_Security_tag .

_:has_Medium_condition sh:property _:has_Medium_tag .

_:has_Room_condition sh:property _:has_Room_tag .

_:has_Safety_condition sh:property _:has_Safety_tag .

_:has_Speed_condition sh:property _:has_Speed_tag .

_:has_Demand_condition sh:property _:has_Demand_tag .

_:has_Meter_condition sh:property _:has_Meter_tag .

_:has_Power_condition sh:property _:has_Power_tag .

_:has_Emergency_condition sh:property _:has_Emergency_tag .

_:has_On_condition sh:property _:has_On_tag .

_:has_Condenser_condition sh:property _:has_Condenser_tag .

_:has_Fan_condition sh:property _:has_Fan_tag .

_:has_Off_condition sh:property _:has_Off_tag .

_:has_Enable_condition sh:property _:has_Enable_tag .

_:has_Integral_condition sh:property _:has_Integral_tag .

_:has_Low_condition sh:property _:has_Low_tag .

_:has_Unoccupied_condition sh:property _:has_Unoccupied_tag .

_:has_Band_condition sh:property _:has_Band_tag .

_:has_Zone_condition sh:property _:has_Zone_tag .

_:has_Gas_condition sh:property _:has_Gas_tag .

_:has_Location_condition sh:property _:has_Location_tag .

_:has_Shed_condition sh:property _:has_Shed_tag .

_:has_Deadband_condition sh:property _:has_Deadband_tag .

_:has_High_condition sh:property _:has_High_tag .

_:has_Proportional_condition sh:property _:has_Proportional_tag .

_:has_Valve_condition sh:property _:has_Valve_tag .

_:has_Occupied_condition sh:property _:has_Occupied_tag .

_:has_Time_condition sh:property _:has_Time_tag .

_:has_exactly_10_tags_condition sh:property _:has_exactly_10_tags .

_:has_Exhaust_condition sh:property _:has_Exhaust_tag .

_:has_Load_condition sh:property _:has_Load_tag .

_:has_Humidity_condition sh:property _:has_Humidity_tag .

_:has_Max_condition sh:property _:has_Max_tag .

_:has_Min_condition sh:property _:has_Min_tag .

_:has_exactly_8_tags_condition sh:property _:has_exactly_8_tags .

_:has_Chilled_condition sh:property _:has_Chilled_tag .

_:has_Liquid_condition sh:property _:has_Liquid_tag .

_:has_Outside_condition sh:property _:has_Outside_tag .

_:has_Reset_condition sh:property _:has_Reset_tag .

_:has_System_condition sh:property _:has_System_tag .

_:has_Static_condition sh:property _:has_Static_tag .

_:has_Cool_condition sh:property _:has_Cool_tag .

_:has_Return_condition sh:property _:has_Return_tag .

_:has_exactly_9_tags_condition sh:property _:has_exactly_9_tags .

_:has_Fluid_condition sh:property _:has_Fluid_tag .

_:has_PID_condition sh:property _:has_PID_tag .

_:has_Alarm_condition sh:property _:has_Alarm_tag .

_:has_Command_condition sh:property _:has_Command_tag .

_:has_Hot_condition sh:property _:has_Hot_tag .

_:has_Limit_condition sh:property _:has_Limit_tag .

_:has_Differential_condition sh:property _:has_Differential_tag .

_:has_Heat_condition sh:property _:has_Heat_tag .

_:has_Status_condition sh:property _:has_Status_tag .

_:has_exactly_2_tags_condition sh:property _:has_exactly_2_tags .

_:has_exactly_7_tags_condition sh:property _:has_exactly_7_tags .

_:has_Discharge_condition sh:property _:has_Discharge_tag .

_:has_Flow_condition sh:property _:has_Flow_tag .

_:has_Supply_condition sh:property _:has_Supply_tag .

_:has_Pressure_condition sh:property _:has_Pressure_tag .

_:has_exactly_6_tags_condition sh:property _:has_exactly_6_tags .

_:has_Parameter_condition sh:property _:has_Parameter_tag .

_:has_Equipment_condition sh:property _:has_Equipment_tag .

_:has_Water_condition sh:property _:has_Water_tag .

_:has_exactly_5_tags_condition sh:property _:has_exactly_5_tags .

_:has_exactly_3_tags_condition sh:property _:has_exactly_3_tags .

_:has_Temperature_condition sh:property _:has_Temperature_tag .

_:has_exactly_4_tags_condition sh:property _:has_exactly_4_tags .

_:has_Sensor_condition sh:property _:has_Sensor_tag .

_:has_Setpoint_condition sh:property _:has_Setpoint_tag .

_:has_Air_condition sh:property _:has_Air_tag .

_:has_Point_condition sh:property _:has_Point_tag .
