@prefix bacnet1: <http://data.ashrae.org/bacnet/> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix bsh: <https://brickschema.org/schema/BrickShape#> .
@prefix dcterms: <http://purl.org/dc/terms/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix rec: <https://w3id.org/rec#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sdo: <http://schema.org/> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix sosa: <http://www.w3.org/ns/sosa/> .
@prefix tag: <https://brickschema.org/schema/BrickTag#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix vcard: <http://www.w3.org/2006/vcard/ns#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

rec:AbsoluteHumidityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Absolute humidity observation" ;
    qudt:hasQuantityKind qudtqk:AbsoluteHumidity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:AccelerationObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Acceleration observation" ;
    qudt:hasQuantityKind qudtqk:Acceleration ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:AccessControlZone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Access control zone" ;
    rdfs:subClassOf rec:Zone .

rec:AccessPanel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Access panel" ;
    rdfs:subClassOf rec:BarrierAsset .

rec:ActuationEvent a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Actuation event" ;
    rdfs:subClassOf rec:PointEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:description "The brick:Point(s) (e.g., brick:Commands, brick:Setpoints, or brick:Parameters) that the actuation will target/execute." ;
            sh:minCount 1 ;
            sh:name "target point" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:targetPoint ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The command message/payload of this actuation event." ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:AdmittingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Admitting room" ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:Agent a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Agent" ;
    rdfs:comment "The human, group, or machine that consumes or acts upon an object or data. This higher-level grouping allows properties that are shared among its subclasses (Person, Organization, ....) to be anchored in one joint place, on the Agent class." ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:description "Indicates ownership of some thing, e.g., a building, an asset, an organization, etc." ;
            sh:name "owns" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:owns ],
        [ a sh:PropertyShape ;
            sh:class rec:Organization ;
            sh:description "Indicates membership in an organization. Note that componency (e.g., departments of a corporation) are expressed using the more generic Organization.isPartOf property." ;
            sh:name "is member of" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isMemberOf ] .

rec:AlarmObject a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Alarm object" ;
    rdfs:subClassOf rec:ServiceObject .

rec:AngleObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Angle observation" ;
    qudt:hasQuantityKind qudtqk:Angle ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:AngularAccelerationObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Angular acceleration observation" ;
    qudt:hasQuantityKind qudtqk:AngularAcceleration ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:AngularVelocityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Angular velocity observation" ;
    qudt:hasQuantityKind qudtqk:AngularVelocity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Apartment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Apartment" ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Room ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:ArchitecturalAsset a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architectural asset" ;
    rdfs:subClassOf rec:Asset .

rec:Architecture a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architecture" ;
    rdfs:comment "A designed/landscaped (or potentially designed/landscaped) part of the physical world that has a 3D spatial extent. E.g., a building site, a building, levels within the building, rooms, etc." ;
    rdfs:subClassOf rec:Space ;
    sh:property [ a sh:PropertyShape ;
            sh:name "is fed by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isFedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "operated by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:operatedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "owned by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:ownedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:name "adjacent element" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:adjacentElement ],
        [ a sh:PropertyShape ;
            sh:class rec:ArchitectureArea ;
            sh:maxCount 1 ;
            sh:name "area" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:area ],
        [ a sh:PropertyShape ;
            sh:class rec:PostalAddress ;
            sh:description "Physical address of the architecture (site, building, sub-building, entrance room, etc.) in question." ;
            sh:name "address" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:address ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:description "Links an Architecture to BuildingElement that is contained in the Space." ;
            sh:name "contains element" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:containsElement ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:nodeKind sh:IRI ;
            sh:path rec:constructedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:ArchitectureCapacity ;
            sh:maxCount 1 ;
            sh:name "capacity" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:capacity ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "architected by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:architectedBy ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:name "has point" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPoint ],
        [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:name "intersecting element" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:intersectingElement ],
        bsh:hasPointShape,
        bsh:isLocationOfShape,
        bsh:isMeteredByShape .

rec:ArchitectureArea a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architecture area" ;
    rdfs:comment "Describes business-relevant area measurements typically associated with architected spaces. As the exact requirements on these measurements will vary from case to case or jurisdiction to jurisdiction, subclassing and specializing this definition is encouraged." ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:maxCount 1 ;
            sh:name "net area" ;
            sh:path rec:netArea ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:maxCount 1 ;
            sh:name "rentable area" ;
            sh:path rec:rentableArea ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:maxCount 1 ;
            sh:name "gross area" ;
            sh:path rec:grossArea ] .

rec:ArchitectureCapacity a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architecture capacity" ;
    rdfs:comment "Describes business-relevant capacity measurements typically associated with architected spaces. As the exact requirements on these measurements will vary from case to case or jurisdiction to jurisdiction, subclassing and specializing this definition is encouraged." ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:maxCount 1 ;
            sh:name "seating capacity" ;
            sh:path rec:seatingCapacity ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:description "E.g., per Building Code" ;
            sh:maxCount 1 ;
            sh:name "maximum occupancy" ;
            sh:path rec:maxOccupancy ] .

rec:AreaObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Area observation" ;
    qudt:hasQuantityKind qudtqk:Area ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Asset a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Asset" ;
    rdfs:comment "Something which is placed inside of a building, but is not an integral part of that building's structure; e.g., furniture, equipment, systems, etc." ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:date ;
            sh:maxCount 1 ;
            sh:name "commissioning date" ;
            sh:path rec:commissioningDate ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:description "An asset may be mounted on some part of the building construction (e.g., a blind on a facade, a camera on a wall, etc)." ;
            sh:maxCount 1 ;
            sh:name "mounted on" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:mountedOn ],
        [ a sh:PropertyShape ;
            sh:class rec:Geometry ;
            sh:description "A GeoJSON Geometry representing the position or extent of the asset." ;
            sh:maxCount 1 ;
            sh:name "geometry" ;
            sh:path rec:geometry ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:name "initial cost" ;
            sh:nodeKind sh:Literal ;
            sh:path rec:initialCost ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:name "has point" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPoint ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "serviced by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:servicedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "IP address" ;
            sh:path rec:IPAddress ],
        [ a sh:PropertyShape ;
            sh:class rec:Asset ;
            sh:name "has part" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "manufactured by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:manufacturedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "model number" ;
            sh:path rec:modelNumber ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:date ;
            sh:maxCount 1 ;
            sh:name "installation date" ;
            sh:path rec:installationDate ],
        [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ],
        [ a sh:PropertyShape ;
            sh:class rec:Asset ;
            sh:name "is part of" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:class rec:Space ;
            sh:name "located in" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:locatedIn ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "commissioned by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:commissionedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:date ;
            sh:maxCount 1 ;
            sh:name "turnover date" ;
            sh:path rec:turnoverDate ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "asset tag" ;
            sh:path rec:assetTag ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:decimal ;
            sh:maxCount 1 ;
            sh:name "weight" ;
            sh:path rec:weight ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "installed by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:installedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "serial number" ;
            sh:path rec:serialNumber ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:duration ;
            sh:name "maintenance interval" ;
            sh:path rec:maintenanceInterval ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "MAC address" ;
            sh:path rec:MACAddress ] .

rec:Atrium a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Atrium" ;
    rdfs:subClassOf rec:Room .

rec:AudioVisualEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Audio Visual Equipment" ;
    rdfs:comment "Audio visual equipment." ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Audio_Visual_Equipment" ;
    brick:isReplacedBy brick:Audio_Visual_Equipment .

rec:Auditorium a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Auditorium" ;
    rdfs:subClassOf rec:Room .

rec:BACnetController a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "BACnet Controller" ;
    rdfs:comment "BACnet controller." ;
    rdfs:subClassOf rec:Controller ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:BACnet_Controller" ;
    brick:isReplacedBy brick:BACnet_Controller .

rec:BackOffice a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Back office" ;
    rdfs:subClassOf rec:Room .

rec:Balcony a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Balcony" ;
    rdfs:subClassOf rec:BuildingElement .

rec:BarRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bar room" ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:BarrierAsset a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Barrier asset" ;
    rdfs:subClassOf rec:ArchitecturalAsset .

rec:BasementLevel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Basement level" ;
    rdfs:subClassOf rec:Level .

rec:Bathroom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bathroom" ;
    rdfs:subClassOf rec:Room .

rec:Bed a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bed" ;
    rdfs:subClassOf rec:Furniture .

rec:Bedroom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bedroom" ;
    rdfs:subClassOf rec:Room .

rec:BicycleGarage a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bicycle garage" ;
    rdfs:subClassOf rec:Garage .

rec:Bookcase a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bookcase" ;
    rdfs:subClassOf rec:Furniture .

rec:BooleanValueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Boolean value observation" ;
    rdfs:comment "Generic xsd:boolean value observation that is not specific to any particular QUDT quantitykind or unit." ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:boolean ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Building a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Building" ;
    rdfs:comment "A confined building structure." ;
    rdfs:subClassOf rec:Architecture .

rec:BuildingElement a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Building element" ;
    rdfs:comment "A part that constitutes a piece of a building's structural makeup. E.g., Facade, Wall, Slab, Roof, etc." ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:maxCount 1 ;
            sh:name "is part of" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:name "has part" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ],
        [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:description "Indicates the architected space (site, building, level, room...) in which this building element is placed." ;
            sh:maxCount 1 ;
            sh:name "located in" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:locatedIn ],
        [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ] .

rec:BulletinBoard a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bulletin board" ;
    rdfs:subClassOf rec:Furniture .

rec:Cabinet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cabinet" ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:CableRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cable room" ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:CafeteriaRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cafeteria room" ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:Campus a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Campus" ;
    rdfs:comment "A campus represents a collection of location entities. The constituent locations may have differing legal ownership and utilization purposes, but they are generally perceived as a coherent unit or sub-region within a city or other region. E.g., a university campus, a hospital campus, a corporate campus, etc." ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:CapacitanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Capacitance observation" ;
    qudt:hasQuantityKind qudtqk:Capacitance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Cart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cart" ;
    rdfs:subClassOf rec:Furniture .

rec:Chair a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Chair" ;
    rdfs:subClassOf rec:Furniture .

rec:Cinema a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cinema" ;
    rdfs:subClassOf rec:Room .

rec:Classroom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Classroom" ;
    rdfs:subClassOf rec:EducationalRoom .

rec:CleaningRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cleaning room" ;
    rdfs:subClassOf rec:Room .

rec:ClimateControlRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Climate-control room" ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:CloakRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cloak room" ;
    rdfs:subClassOf rec:Room .

rec:CoatRack a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Coat rack" ;
    rdfs:subClassOf rec:Furniture .

rec:CoffeeTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Coffee table" ;
    rdfs:subClassOf rec:Table .

rec:Collection a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Collection" ;
    rdfs:comment "An administrative grouping of entities that are adressed and treated as a unit for some purpose. These entities may have some spatial arrangement (e.g., an apartment is typically contiguous) but that is not a requirement (see, e.g., a distributed campus consisting of spatially disjoint plots or buildings). Inclusion in a Collection is determined by the 'includes' field on a specific subclass." ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ],
        bsh:isMeteredByShape .

rec:Company a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Company" ;
    rdfs:subClassOf rec:Organization .

rec:ComputerCart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Computer cart" ;
    rdfs:subClassOf rec:Cart .

rec:ConferenceRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Conference room" ;
    rdfs:subClassOf rec:Room .

rec:ConferenceTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Conference table" ;
    rdfs:subClassOf rec:Table .

rec:Controller a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Controller" ;
    rdfs:comment "Controller." ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Controller" ;
    brick:isReplacedBy brick:Controller .

rec:ConversationRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Conversation room" ;
    rdfs:subClassOf rec:Room .

rec:CookingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cooking room" ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:CopyingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Copying room" ;
    rdfs:subClassOf rec:Room .

rec:DataNetworkEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data Network Equipment" ;
    rdfs:comment "Data network equipment." ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Data_Network_Equipment" ;
    brick:isReplacedBy brick:Data_Network_Equipment .

rec:DataRateObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data rate observation" ;
    qudt:hasQuantityKind qudtqk:DataRate ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:DataServerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data server room" ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:DataSizeObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data size observation" ;
    qudt:hasQuantityKind qudtqk:InformationEntropy ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:DaylightSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Daylight Sensor" ;
    rdfs:comment "Daylight sensor." ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Daylight_Sensor_Equipment" ;
    brick:isReplacedBy brick:Daylight_Sensor_Equipment .

rec:DensityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Density observation" ;
    qudt:hasQuantityKind qudtqk:Density ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Department a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Department" ;
    rdfs:subClassOf rec:Organization .

rec:Desk a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Desk" ;
    rdfs:subClassOf rec:Furniture .

rec:DeskLamp a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Desk lamp" ;
    rdfs:subClassOf rec:Lamp .

rec:DiningRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Dining room" ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:DisabledToilet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Disabled toilet" ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:DishingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Dishing room" ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:DistanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Distance observation" ;
    qudt:hasQuantityKind qudtqk:Distance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Document a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Document" ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:name "document topic" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentTopic ],
        [ a sh:PropertyShape ;
            sh:name "URL" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:url ] .

rec:Door a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Door" ;
    rdfs:subClassOf rec:BarrierAsset .

rec:DoubleValueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Double value observation" ;
    rdfs:comment "Generic xsd:double value observation that is not specific to any particular QUDT quantitykind or unit." ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:DressingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Dressing room" ;
    rdfs:subClassOf rec:Room .

rec:EducationalRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Educational room" ;
    rdfs:subClassOf rec:Room .

rec:ElectricChargeObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Electric charge observation" ;
    qudt:hasQuantityKind qudtqk:ElectricCharge ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:ElectricCurrentObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elecric current observation" ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:ElectricityRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Electricity room" ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:ElevatorRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elevator room" ;
    rdfs:subClassOf rec:Room .

rec:ElevatorShaft a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elevator shaft" ;
    rdfs:subClassOf rec:Room .

rec:ElevatorTrip a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elevator trip" ;
    rdfs:subClassOf rec:Event ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "end level" ;
            sh:path rec:endLevel ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Up" "Down" ) ;
            sh:maxCount 1 ;
            sh:name "trip direction" ;
            sh:path rec:tripDirection ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "start level" ;
            sh:path rec:startLevel ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "current level" ;
            sh:path rec:currentLevel ] .

rec:EndTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "End table" ;
    rdfs:subClassOf rec:Table .

rec:EnergyObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Energy observation" ;
    qudt:hasQuantityKind qudtqk:Energy ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Entrance a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Entrance" ;
    rdfs:subClassOf rec:Room .

rec:EquipmentCollection a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Equipment collection" ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Equipment ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:ErrorReport a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Error report" ;
    rdfs:subClassOf rec:ServiceObject .

rec:EthernetPort a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Port" ;
    rdfs:comment "Ethernet port." ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Type1" "Type2" "Type3" "Type4" ) ;
            sh:maxCount 1 ;
            sh:name "PoE Type" ;
            sh:path rec:poeType ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:description "The data rate of the port in Mib/s, i.e. mebibit (2^20 bit) per second." ;
            sh:maxCount 1 ;
            sh:name "Port Speed" ;
            sh:path rec:portSpeed ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Ethernet_Port" ;
    brick:isReplacedBy brick:Ethernet_Port .

rec:EthernetSwitch a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Switch" ;
    rdfs:comment "Ethernet switch." ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Ethernet_Switch" ;
    brick:isReplacedBy brick:Ethernet_Switch .

rec:Event a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Event" ;
    rdfs:comment "A temporally indexed entity, e.g., an observation, a lease, a construction project, etc. Can be instantaneous (timestamp property assigned) or have temporal extent (start and end properties assigned). Subclasses may define specific behaviour and requirements, e.g., on spatial indexing, agent participation, etc." ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:description "Event ending timestamp." ;
            sh:maxCount 1 ;
            sh:name "end" ;
            sh:path rec:end ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:description "Event start timestamp." ;
            sh:maxCount 1 ;
            sh:name "start" ;
            sh:path rec:start ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "timestamp" ;
            sh:path rec:timestamp ] .

rec:ExceptionEvent a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Exception event" ;
    rdfs:subClassOf rec:PointEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The message of this exception event." ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:description "The brick:Point that emitted this exception." ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "source point" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:sourcePoint ] .

rec:ExerciseRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Exercise room" ;
    rdfs:subClassOf rec:Room .

rec:ExhibitionRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Exhibition room" ;
    rdfs:subClassOf rec:Room .

rec:Facade a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Facade" ;
    rdfs:subClassOf rec:BuildingElement .

rec:FilingCabinet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Filing cabinet" ;
    rdfs:subClassOf rec:Furniture .

rec:FittingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Fitting room" ;
    rdfs:subClassOf rec:RetailRoom .

rec:FloorLamp a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Floor lamp" ;
    rdfs:subClassOf rec:Lamp .

rec:FloorMat a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Floor mat" ;
    rdfs:subClassOf rec:Furniture .

rec:FoldingChair a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Folding chair" ;
    rdfs:subClassOf rec:Chair .

rec:FoldingTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Folding table" ;
    rdfs:subClassOf rec:Table .

rec:FoodHandlingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Food-handling room" ;
    rdfs:subClassOf rec:Room .

rec:Footrest a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Footrest" ;
    rdfs:subClassOf rec:Furniture .

rec:ForceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Force observation" ;
    qudt:hasQuantityKind qudtqk:Force ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:FrequencyObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Frequency observation" ;
    qudt:hasQuantityKind qudtqk:Frequency ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Furniture a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Furniture" ;
    rdfs:subClassOf rec:Asset .

rec:FurnitureCollection a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Furniture collection" ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Furniture ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:Garage a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Garage" ;
    rdfs:subClassOf rec:Room .

rec:Gateway a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Gateway" ;
    rdfs:comment "Gateway." ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Gateway" ;
    brick:isReplacedBy brick:Gateway .

rec:Geometry a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Geometry" ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "WGS84" "SWEREF99" "LocalCoordinates" ) ;
            sh:maxCount 1 ;
            sh:name "coordinate system" ;
            sh:nodeKind sh:Literal ;
            sh:path rec:coordinateSystem ] .

rec:Georeference a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Georeference" ;
    rdfs:comment "A georeference creates a relationship between a local coordinate system into a geographic coordinate system." ;
    rdfs:subClassOf rec:Information .

rec:Geotransform a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Geotransform" ;
    rdfs:comment "A transform following GDAL's Affine Transform that transforms a local coordinate into a WGS84 coordinate. Created from Ground Control Points (GCP) using GDAL's GCPsToGeotransform method." ;
    rdfs:subClassOf rec:Georeference ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:description "Value will be zero if the local coordinate system is north-aligned." ;
            sh:maxCount 1 ;
            sh:name "x rotational scale factor" ;
            sh:path rec:xRotationalScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "height scale factor" ;
            sh:path rec:heightScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:description "Value will be zero if the local coordinate system is north-aligned." ;
            sh:maxCount 1 ;
            sh:name "y rotational scale factor" ;
            sh:path rec:yRotationalScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "width scale factor" ;
            sh:path rec:widthScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "origin x" ;
            sh:path rec:originX ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "origin y" ;
            sh:path rec:originY ] .

rec:GroupRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Group room" ;
    rdfs:subClassOf rec:EducationalRoom .

rec:HVACZone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "HVAC zone" ;
    rdfs:subClassOf rec:Zone .

rec:Hallway a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hallway" ;
    rdfs:subClassOf rec:Room .

rec:HealthcareRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Healthcare room" ;
    rdfs:subClassOf rec:Room .

rec:Hospital a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hospital" ;
    rdfs:subClassOf rec:Building .

rec:IAQSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Indoor Air Quality Sensor" ;
    rdfs:comment "Indoor air quality sensor." ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:IAQ_Sensor_Equipment" ;
    brick:isReplacedBy brick:IAQ_Sensor_Equipment .

rec:ICTEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ICT Equipment" ;
    rdfs:comment "Equipment and devices that are part of a building's ICT infrastructure." ;
    rdfs:subClassOf brick:Equipment ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:name "Height (RUs)" ;
            sh:path rec:heightRUs ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:name "Number of Ports" ;
            sh:path rec:numberOfPorts ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The standard the equipment or device adheres to, e.g. IEEE 802.11." ;
            sh:name "Standard" ;
            sh:path rec:standard ] .

rec:ICTHardware a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ICT Hardware" ;
    rdfs:comment "ICT hardware." ;
    rdfs:subClassOf rec:ICTEquipment .

rec:ITRack a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "IT Rack" ;
    rdfs:comment "IT rack." ;
    rdfs:subClassOf rec:ICTEquipment .

rec:IlluminanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance observation" ;
    qudt:hasQuantityKind qudtqk:Illuminance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:InductanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Inductance observation" ;
    qudt:hasQuantityKind qudtqk:Inductance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Information a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Information" ;
    rdfs:subClassOf rdfs:Resource .

rec:IntegerValueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Integer value observation" ;
    rdfs:comment "Generic xsd:int value observation that is not specific to any particular QUDT quantitykind or unit." ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Kitchenette a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Kitchenette" ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:Laboratory a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laboratory" ;
    rdfs:subClassOf rec:Room .

rec:LaboratoryDry a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laboratory (dry)" ;
    rdfs:subClassOf rec:Laboratory .

rec:LaboratoryWet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laboratory (wet)" ;
    rdfs:subClassOf rec:Laboratory .

rec:Lamp a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lamp" ;
    rdfs:subClassOf rec:Furniture .

rec:LaundryRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laundry room" ;
    rdfs:subClassOf rec:Room .

rec:LeakDetectorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Leak Detector" ;
    rdfs:comment "Leak detector." ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Leak_Detector_Equipment" ;
    brick:isReplacedBy brick:Leak_Detector_Equipment .

rec:Lease a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lease" ;
    rdfs:subClassOf rec:Event ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:description "The agent leasing out some leasable object, i.e., the owner of the asset." ;
            sh:minCount 1 ;
            sh:name "leasor" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:leasor ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:description "The agent leasing some leasable object, i.e., the user of the asset." ;
            sh:minCount 1 ;
            sh:name "leasee" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:leasee ],
        [ a sh:PropertyShape ;
            sh:class rec:LeaseContract ;
            sh:description "Indicates the contract regulating the terms of the lease in question. " ;
            sh:name "regulated by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:regulatedBy ],
        [ a sh:PropertyShape ;
            sh:description "The object (e.g., property, equipment, etc) that this a lease of." ;
            sh:minCount 1 ;
            sh:name "lease of" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:leaseOf ] .

rec:LeaseContract a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lease contract" ;
    rdfs:comment "Formal document that identifies the Tenant and the leased asset or property; states lease term and fee (rent), and detailed terms and conditions of the lease agreement." ;
    rdfs:subClassOf rec:Document ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Lease ;
            sh:description "Indicates the lease(s) that this contract regulates the conditions of." ;
            sh:name "regulates" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:regulates ] .

rec:LengthObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Length observation" ;
    qudt:hasQuantityKind qudtqk:Length ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Level a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Level" ;
    rdfs:comment "The level of a building, a.k.a. storey, floor, etc." ;
    rdfs:subClassOf rec:Architecture ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:description "A number indicating the ordinal number of this level within the containing space (typically a Building or in the case of a Mezzanine, sometimes another level). Note that the implementation of this numbering scheme and its starting point is implementation-specific; e.g., the fifth floor below ground may be 0 in some systems, and -5 in others." ;
            sh:name "level number" ;
            sh:path rec:levelNumber ] .

rec:Library a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Library" ;
    rdfs:subClassOf rec:Room .

rec:LivingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Living room" ;
    rdfs:subClassOf rec:Room .

rec:LoadingReceivingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Loading/receiving room" ;
    rdfs:subClassOf rec:Room .

rec:Lobby a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lobby" ;
    rdfs:comment "This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution." ;
    rdfs:subClassOf rec:Room .

rec:LockerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Locker room" ;
    rdfs:subClassOf rec:Room .

rec:Lounge a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lounge" ;
    rdfs:comment "This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution." ;
    rdfs:subClassOf rec:Room .

rec:LuminanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Luminance observation" ;
    qudt:hasQuantityKind qudtqk:Luminance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:LuminousFluxObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Luminous flux observation" ;
    qudt:hasQuantityKind qudtqk:LuminousFlux ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:LuminousIntensityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Luminous intensity observation" ;
    qudt:hasQuantityKind qudtqk:LuminousIntensity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:MagneticFluxObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Magnetic flux observation" ;
    qudt:hasQuantityKind qudtqk:MagneticFlux ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:MailRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mail room" ;
    rdfs:subClassOf rec:BackOffice .

rec:MailroomCart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mailroom cart" ;
    rdfs:subClassOf rec:Cart .

rec:MainEntrance a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Main entrance" ;
    rdfs:subClassOf rec:Entrance .

rec:MassFlowRateObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mass flow rate observation" ;
    qudt:hasQuantityKind qudtqk:MassFlowRate ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:MassObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mass observation" ;
    qudt:hasQuantityKind qudtqk:Mass ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:MeditationRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Meditation room" ;
    rdfs:subClassOf rec:Room .

rec:MezzanineLevel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mezzanine level" ;
    rdfs:subClassOf rec:Level .

rec:MobileDesk a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mobile desk" ;
    rdfs:subClassOf rec:Desk .

rec:ModbusController a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Modbus Controller" ;
    rdfs:comment "Modbus controller." ;
    rdfs:subClassOf rec:Controller ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Modbus_Controller" ;
    brick:isReplacedBy brick:Modbus_Controller .

rec:Morgue a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Morgue" ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:MothersRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mothers' room" ;
    rdfs:subClassOf rec:Room .

rec:MultiPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multi point" ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/MultiPoint> ;
            sh:description "A GeoJSON MultiPoint coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[10.0, 40.0], [40.0, 30.0], [20.0, 20.0], [30.0, 10.0]]." ;
            sh:maxCount 1 ;
            sh:name "coordinates" ;
            sh:path rec:coordinates ] .

rec:MultiPolygon a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multi polygon" ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/MultiPolygon> ;
            sh:description "A GeoJSON MultiPolygon coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[[[30.0, 20.0], [45.0, 40.0], [10.0, 40.0], [30.0, 20.0]]], [[[15.0, 5.0], [40.0, 10.0], [10.0, 20.0], [5.0, 10.0], [15.0, 5.0]]]]." ;
            sh:maxCount 1 ;
            sh:name "coordinates" ;
            sh:path rec:coordinates ] .

rec:MultiPurposeRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multi-purpose room" ;
    rdfs:subClassOf rec:Room .

rec:NeonatalNursingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Neonatal nursing room" ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:NetworkRouter a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Network Router" ;
    rdfs:comment "Network router." ;
    rdfs:subClassOf rec:DataNetworkEquipment .

rec:NetworkSecurityEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Network Security Equipment" ;
    rdfs:comment "Network security equipment." ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Network_Security_Equipment" ;
    brick:isReplacedBy brick:Network_Security_Equipment .

rec:NotificationObject a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Notification object" ;
    rdfs:subClassOf rec:ServiceObject .

rec:ObservationEvent a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Observation event" ;
    rdfs:subClassOf rec:PointEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:description "The brick:Point that emitted this observation." ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "source point" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:sourcePoint ] .

rec:OccupancySensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy Sensor" ;
    rdfs:comment "Occupancy sensor." ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Occupancy_Sensor_Equipment" ;
    brick:isReplacedBy brick:Occupancy_Sensor_Equipment .

rec:OccupancyZone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy zone" ;
    rdfs:comment "Occupancy Zone is a spatial area where devices are monitoring or reporting on the concept of Occupancy (motion sensors, people counters, cameras, etc.)" ;
    rdfs:subClassOf rec:Zone .

rec:Office a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Office" ;
    rdfs:subClassOf rec:Room .

rec:OfficeChair a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Office chair" ;
    rdfs:subClassOf rec:Chair .

rec:OfficeLandscape a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "OfficeLandscape" ;
    rdfs:subClassOf rec:Office .

rec:OfficeRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "OfficeRoom" ;
    rdfs:subClassOf rec:Office .

rec:OperatingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Operating room" ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:Organization a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Organization" ;
    rdfs:comment "An organization of any sort (e.g., a business, association, project, consortium, tribe, etc.)" ;
    rdfs:subClassOf rec:Agent ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Organization ;
            sh:description "Indicates parthood relations in organizations (e.g., departments of a corporation). Note that membership in an organization is expressed using the Agent.isMemberOf property." ;
            sh:name "is part of" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:description "Indicates membership in an organization. Note that componency (e.g., departments of a corporation) are expressed using the more generic hasPart property." ;
            sh:name "has member" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasMember ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:anyURI ;
            sh:description "URL link to an image/logo that represents the organization." ;
            sh:name "logo" ;
            sh:path rec:logo ],
        [ a sh:PropertyShape ;
            sh:class rec:Organization ;
            sh:description "Indicates parthood relations in organizations (e.g., departments of a corporation). Note that membership in an organization is expressed using the more specific hasMember property." ;
            sh:name "has part" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ] .

rec:OutdoorSpace a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Outdoor space" ;
    rdfs:subClassOf rec:Architecture .

rec:OutpatientServicesRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Outpatient services room" ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:Pantry a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Pantry" ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:ParkingSpace a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Parking space" ;
    rdfs:subClassOf rec:Zone .

rec:Partition a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Partition" ;
    rdfs:subClassOf rec:BarrierAsset .

rec:PeopleCountSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "People Count Sensor" ;
    rdfs:comment "People count sensor." ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:People_Count_Sensor_Equipment" ;
    brick:isReplacedBy brick:People_Count_Sensor_Equipment .

rec:Person a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Person" ;
    rdfs:comment "A natural person (i.e., an individual human being)." ;
    rdfs:subClassOf rec:Agent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:path rec:familyName ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:path rec:givenName ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "gender" ;
            sh:path rec:gender ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:anyURI ;
            sh:description "URL link to an image that represents the person." ;
            sh:name "image" ;
            sh:path rec:image ] .

rec:PersonalHygiene a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Personal hygiene room" ;
    rdfs:subClassOf rec:Room .

rec:PharmacyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Pharmacy room" ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:PhoneBooth a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "PhoneBooth" ;
    rdfs:subClassOf rec:Office .

rec:Point a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Point" ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/Point> ;
            sh:description "A GeoJSON Point coordinate listing. Coordinate may be expressed in two or three dimensions. Ex: [30.0, 10.0, 0.0]." ;
            sh:maxCount 1 ;
            sh:name "coordinates" ;
            sh:path rec:coordinates ] .

rec:PointEvent a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Point event" ;
    rdfs:comment "An event emanating from or targeting a Point; e.g., an individual Observation from a Sensor point, or an Actuation sent to a Command point. In other terms, the Points indicate the capability of some Space or Equipment to emit or accept data, while this class represents those actual data messages. Note that in most non-trivially sized systems, these events are not stored in the knowledge graph itself, but are rather forwarded to some C&C system or time series database." ;
    rdfs:subClassOf rec:Event .

rec:PointOfInterest a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Point of Interest" ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:name "object of interest" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:objectOfInterest ] .

rec:Polygon a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Polygon" ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/Polygon> ;
            sh:description "A GeoJSON Polygon coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[30.0, 10.0, 0.0], [40.0, 40.0, 2.0], [20.0, 40.0, 2.0], [10.0, 20.0, 2.0], [30.0, 10.0, 0.0]]." ;
            sh:maxCount 1 ;
            sh:name "coordinates" ;
            sh:path rec:coordinates ] .

rec:Portfolio a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Portfolio" ;
    rdfs:comment "A portfolio is a grouping of buildings, sites, apartments, campuses, etc. that share some business-relevant commonality, e.g., are managed by the same company, are rented out to the same tenant, share utilization or legal definition (industrial vs commercial), etc." ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:PostalAddress a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Postal address" ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "city" ;
            sh:path rec:city ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The country, e.g., USA, Sweden, Argentina, or optionally a two-letter ISO 3166-1 alpha-2 country code, e.g., \"SE\", \"US\", etc." ;
            sh:maxCount 1 ;
            sh:name "country" ;
            sh:path rec:country ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "address line 1" ;
            sh:path rec:addressLine1 ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "address line 2" ;
            sh:path rec:addressLine2 ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "postal code" ;
            sh:path rec:postalCode ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "region" ;
            sh:path rec:region ] .

rec:PowerObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Power observation" ;
    qudt:hasQuantityKind qudtqk:Power ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Premises a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Premises" ;
    rdfs:comment "A premises is an administrative grouping of spaces that are used for some commercial or industrial purpose by a real estate holder or tenant. E.g, a suite of offices, a shop, or an industrial workshop." ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:PressureObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Pressure observation" ;
    qudt:hasQuantityKind qudtqk:Pressure ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:PrinterCart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Printer cart" ;
    rdfs:subClassOf rec:Cart .

rec:PrinterStand a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Printer stand" ;
    rdfs:subClassOf rec:Stand .

rec:RadiologyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Radiology room" ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:RealEstate a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Real Estate" ;
    rdfs:comment "The legal/administrative representation of some lands and/or buildings. I.e., \"Fastighet\" (Swedish), \"Ejendom\" (Denmark), etc." ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:Reception a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Reception" ;
    rdfs:subClassOf rec:Room .

rec:ReceptionTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Reception table" ;
    rdfs:subClassOf rec:Table .

rec:RecordingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Recording room" ;
    rdfs:subClassOf rec:Room .

rec:RecreationalRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Recreational room" ;
    rdfs:subClassOf rec:Room .

rec:Region a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Region" ;
    rdfs:comment "An administrative geospatial unit larger than the individual real estate. For instance, \"Lombary\", \"North America\", \"The Back Bay\", \"Elnätsområde Syd\", etc." ;
    rdfs:subClassOf rec:Space .

rec:RelativeHumidityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Relative humidity observation" ;
    qudt:hasQuantityKind qudtqk:RelativeHumidity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:ResistanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Resistance observation" ;
    qudt:hasQuantityKind qudtqk:Resistance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:RestingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Resting room" ;
    rdfs:subClassOf rec:Room .

rec:RetailRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Retail room" ;
    rdfs:subClassOf rec:Room .

rec:Roof a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Roof" ;
    rdfs:subClassOf rec:BuildingElement .

rec:RoofLevel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Roof level" ;
    rdfs:subClassOf rec:Level .

rec:Room a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Room" ;
    rdfs:subClassOf rec:Architecture .

rec:Safe a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Safe" ;
    rdfs:subClassOf rec:Furniture .

rec:Sauna a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sauna" ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:School a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "School" ;
    rdfs:subClassOf rec:Building .

rec:SecurityRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Security room" ;
    rdfs:subClassOf rec:Room .

rec:SensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sensor Equipment" ;
    rdfs:comment "Sensor equipment." ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:name "Wi-Fi Signal Strength" ;
            sh:path rec:wifiSignalStrength ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:name "Battery Percentage" ;
            sh:path rec:batteryPercentage ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Sensor_Equipment" ;
    brick:isReplacedBy brick:Sensor_Equipment .

rec:Server a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Server" ;
    rdfs:comment "Server." ;
    rdfs:subClassOf rec:ICTHardware ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Server" ;
    brick:isReplacedBy brick:Server .

rec:ServiceEntrance a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Service entrance" ;
    rdfs:subClassOf rec:Entrance .

rec:ServiceObject a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Service object" ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:maxCount 1 ;
            sh:name "closed by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:closedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "created time" ;
            sh:path rec:createdTime ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Severe" "Major" "Minor" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "severity" ;
            sh:path rec:severity ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Unacknowledged" "Acknowledged" "Closed" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "status" ;
            sh:path rec:status ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "acknowledged time" ;
            sh:path rec:acknowledgedTime ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:maxCount 1 ;
            sh:name "acknowledged by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:acknowledgedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "closed time" ;
            sh:path rec:closedTime ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:name "produced by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:producedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:maxCount 1 ;
            sh:name "created by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:createdBy ],
        [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:name "related to" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:relatedTo ] .

rec:ServiceShaft a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Service shaft" ;
    rdfs:subClassOf rec:Room .

rec:Shelter a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shelter" ;
    rdfs:subClassOf rec:Room .

rec:ShelterGasLock a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shelter gas lock" ;
    rdfs:subClassOf rec:Shelter .

rec:ShelterRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shelter room" ;
    rdfs:subClassOf rec:Shelter .

rec:ShoppingMall a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shopping mall" ;
    rdfs:subClassOf rec:Building .

rec:ShowerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shower room" ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:Site a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Site" ;
    rdfs:comment "A piece of land upon which zero or more buildings may be situated." ;
    rdfs:subClassOf rec:Architecture .

rec:Slab a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Slab" ;
    rdfs:subClassOf rec:BuildingElement .

rec:SmallStudyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Small study room" ;
    rdfs:subClassOf rec:EducationalRoom .

rec:Sofa a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sofa" ;
    rdfs:subClassOf rec:Furniture .

rec:SoundPressureObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sound pressure observation" ;
    qudt:hasQuantityKind qudtqk:SoundPressure ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Space a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Space" ;
    rdfs:comment "A contiguous part of the physical world that contains or can contain sub-spaces. E.g., a Region can contain many Sites, which in turn can contain many Buildings." ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Geometry ;
            sh:description "Polygon representing the spatial extent of this Space." ;
            sh:maxCount 1 ;
            sh:name "geometry" ;
            sh:path rec:geometry ],
        [ a sh:PropertyShape ;
            sh:class rec:Georeference ;
            sh:description "A georeference creates a relationship between the local coordinate system used within a building (e.g., measured in meters) and a geographic coordinate system (e.g., lat, long, alt), such that locally placed Spaces can be resolved and rendered in that geographic coordinate system (e.g., for mapping purposes)." ;
            sh:maxCount 1 ;
            sh:name "georeference" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:georeference ],
        [ a sh:PropertyShape ;
            sh:class rec:Space ;
            sh:name "has part" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ],
        [ a sh:PropertyShape ;
            sh:class rec:Space ;
            sh:maxCount 1 ;
            sh:name "is part of" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:name "is location of" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isLocationOf ],
        [ a sh:PropertyShape ;
            sh:class brick:Equipment ;
            sh:path brick:feeds ] .

rec:SprinklerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sprinkler room" ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:Stadium a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Stadium" ;
    rdfs:subClassOf rec:Building .

rec:StaffRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Staff room" ;
    rdfs:subClassOf rec:Room .

rec:Stairwell a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Stairwell" ;
    rdfs:subClassOf rec:Room .

rec:Stand a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Stand" ;
    rdfs:subClassOf rec:Furniture .

rec:Storage a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Storage" ;
    rdfs:subClassOf rec:Room .

rec:StorageCabinet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Storage cabinet" ;
    rdfs:subClassOf rec:Furniture .

rec:SubBuilding a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sub-building" ;
    rdfs:subClassOf rec:Architecture .

rec:TVStand a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "TV stand" ;
    rdfs:subClassOf rec:Stand .

rec:Table a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Table" ;
    rdfs:subClassOf rec:Furniture .

rec:TeamRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Team Room" ;
    rdfs:comment "This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution." ;
    rdfs:subClassOf rec:Room .

rec:TelecommunicationRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Telecommunication room" ;
    rdfs:subClassOf rec:CableRoom .

rec:TemperatureObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Temperature observation" ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Theater a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Theater" ;
    rdfs:subClassOf rec:Room .

rec:TherapyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Therapy room" ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:ThermostatEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat" ;
    rdfs:comment "Thermostat." ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Thermostat" ;
    brick:isReplacedBy brick:Thermostat .

rec:ThrustObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Thrust observation" ;
    qudt:hasQuantityKind qudtqk:Thrust ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:TimeSpanObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Timespan observation" ;
    qudt:hasQuantityKind qudtqk:Time ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Toilet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Toilet" ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:TorqueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Torque observation" ;
    qudt:hasQuantityKind qudtqk:Torque ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:TreatmentRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Treatment room" ;
    rdfs:subClassOf rec:Room .

rec:TreatmentWaitingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Treatment waiting room" ;
    rdfs:subClassOf rec:TreatmentRoom .

rec:UtilitiesRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Utilities room" ;
    rdfs:subClassOf rec:Room .

rec:VelocityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Velocity observation" ;
    qudt:hasQuantityKind qudtqk:Velocity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:VibrationSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Vibration Sensor" ;
    rdfs:comment "Vibration sensor." ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Vibration_Sensor_Equipment" ;
    brick:isReplacedBy brick:Vibration_Sensor_Equipment .

rec:VirtualBuilding a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Virtual building" ;
    rdfs:subClassOf rec:Building .

rec:VoltageObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Voltage observation" ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:VolumeFlowRateObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Volume flow rate observation" ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:VolumeObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Volume observation" ;
    qudt:hasQuantityKind qudtqk:Volume ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path rec:value ] .

rec:Wall a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Wall" ;
    rdfs:subClassOf rec:BuildingElement .

rec:WallInner a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Wall (inner)" ;
    rdfs:subClassOf rec:Wall .

rec:WasteBasket a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Waste basket" ;
    rdfs:subClassOf rec:Furniture .

rec:WasteManagementRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Waste management room" ;
    rdfs:subClassOf rec:Room .

rec:Window a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Window" ;
    rdfs:subClassOf rec:BarrierAsset .

rec:Wing a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Wing" ;
    rdfs:comment "This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution." ;
    rdfs:subClassOf rec:Architecture .

rec:WirelessAccessPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Wireless Access Point" ;
    rdfs:comment "Wireless access point." ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "WiFi4" "WiFi5" "WiFi6" "WiFi6E" "WiFi7" ) ;
            sh:maxCount 1 ;
            sh:name "Generation" ;
            sh:path rec:generation ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Wireless_Access_Point" ;
    brick:isReplacedBy brick:Wireless_Access_Point .

rec:WorkOrder a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Work order" ;
    rdfs:subClassOf rec:ServiceObject .

rec:Workshop a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Workshop" ;
    rdfs:subClassOf rec:Room .

rec:Workspace a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Workspace" ;
    rdfs:subClassOf rec:Zone .

rec:Zone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Zone" ;
    rdfs:comment "A sub-zone within or outside of a building defined to support some technology and/or use, e.g., an HVAC zone, a parking space, a security zone, etc." ;
    rdfs:subClassOf rec:Architecture .

brick:Acceleration_Time owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Acceleration_Time' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Time' directly." ;
    brick:isReplacedBy qudtqk:Time .

brick:Active_Energy owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Active_Energy' is deprecated. Use QUDT quantitykind:ActiveEnergy directly." ;
    brick:isReplacedBy qudtqk:ActiveEnergy .

brick:Apparent_Energy owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Apparent_Energy' is deprecated. Use QUDT quantitykind:ApparentEnergy directly." ;
    brick:isReplacedBy qudtqk:ApparentEnergy .

brick:Atmospheric_Pressure owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Atmospheric_Pressure' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/AtmosphericPressure' directly." ;
    brick:isReplacedBy qudtqk:AtmosphericPressure .

brick:Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Discharge_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Discharge_Flow_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Discharge_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Setpoint .

brick:Chilled_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Sensor .

brick:Chilled_Water_Return_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Return Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Return_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:isReplacedBy brick:Entering_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Return Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Return_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Entering_Chilled_Water_Temperature_Sensor .

brick:Chilled_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Supply Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Supply_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Supply_Flow_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Supply Flow Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Supply_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Setpoint .

brick:Chilled_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Supply Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Sensor .

brick:Collection a owl:Class ;
    rdfs:label "Collection"@en ;
    rdfs:subClassOf brick:Entity,
        rec:Collection ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.5.0" ;
    brick:deprecationMitigationMessage "Brick Collection is deprecated in favor of REC Collection to remove redundancy between the two ontologies." ;
    brick:isReplacedBy rec:Collection .

brick:Condenser owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Condenser' and 'Condensing Unit' are interchangable terms. Renaming class to 'Condensing_Unit' to further aligns with ASHRAE's terminology." ;
    brick:isReplacedBy brick:Condensing_Unit .

brick:Current_Imbalance owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Current_Imbalance' is deprecated. Use QUDT quantitykind:ElectricCurrentImbalance directly." ;
    brick:isReplacedBy qudtqk:ElectricCurrentImbalance .

brick:Deceleration_Time owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Deceleration_Time' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Time' directly." ;
    brick:isReplacedBy qudtqk:Time .

brick:Differential_Discharge_Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Differential Discharge Return Water Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature,
        brick:Differential_Temperature ;
    rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature,
        brick:Differential_Temperature ;
    brick:isReplacedBy brick:Differential_Entering_Leaving_Water_Temperature_Sensor .

brick:Differential_Supply_Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Differential Supply Return Water Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature,
        brick:Differential_Temperature ;
    rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature,
        brick:Differential_Temperature ;
    brick:isReplacedBy brick:Differential_Entering_Leaving_Water_Temperature_Sensor .

brick:Discharge_Chilled_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Chilled Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Setpoint .

brick:Discharge_Condenser_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Condenser Water Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Condenser_Water_Flow_Sensor,
        brick:Discharge_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Flow_Sensor .

brick:Discharge_Condenser_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Condenser Water Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor,
        brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Sensor .

brick:Discharge_Condenser_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Condenser Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Leaving_Condenser_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Setpoint .

brick:Domestic_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Sensor .

brick:Domestic_Hot_Water_Discharge_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Hot_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint .

brick:Domestic_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Sensor .

brick:Domestic_Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Hot_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint .

brick:Dynamic_Pressure owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Dynamic_Pressure' (also referred to as Velocity_Pressure) is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/DynamicPressure' directly." ;
    brick:isReplacedBy qudtqk:DynamicPressure .

brick:Effective_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Effective Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Effective_Cooling_Zone_Air_Temperature_Setpoint .

brick:Effective_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Effective Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Effective_Heating_Zone_Air_Temperature_Setpoint .

brick:Effective_Zone_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Effective Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Zone_Air_Temperature_Setpoint' is deprecated and replaced to better represent its function as a target setpoint" ;
    brick:isReplacedBy brick:Effective_Target_Zone_Air_Temperature_Setpoint .

brick:Electric_Current owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Electric_Current' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/ElectricCurrent' directly." ;
    brick:isReplacedBy qudtqk:ElectricCurrent .

brick:Electric_Energy owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Electric_Energy' is deprecated. Use QUDT quantitykind:ElectricEnergy directly." ;
    brick:isReplacedBy qudtqk:ElectricEnergy .

brick:Energy owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Energy' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Energy' directly." ;
    brick:isReplacedBy qudtqk:Energy .

brick:Exhaust_Fan_Disable_Command a owl:Class ;
    rdfs:label "Exhaust Fan Disable Command"@en ;
    rdfs:subClassOf brick:Command ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Exhaust_Fan_Disable_Command is deprecated as a point name should not include more specific equipment names than top level equipment names" ;
    brick:isReplacedBy brick:Disable_Command .

brick:Exhaust_Fan_Enable_Command owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Exhaust_Fan_Enable_Command is deprecated as a point name should not include more specific equipment names than top level equipment names" ;
    brick:isReplacedBy brick:Enable_Command .

brick:Frequency owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Frequency' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Frequency' directly." ;
    brick:isReplacedBy qudtqk:Frequency .

brick:Fresh_Air_Fan a owl:Class ;
    rdfs:label "Fresh Air Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Fresh Air Fan is deprecated in favor of Outside Fan because the latter is a more accurate representation" ;
    brick:isReplacedBy brick:Outside_Fan .

brick:Gauge_Pressure owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Gauge_Pressure' is deprecated. Use the QUDT quantity 'qudt:QuantityKind/Pressure' and indicate contextually that it is gauge pressure if necessary." ;
    brick:isReplacedBy qudtqk:Pressure .

brick:GrainsOfMoisture owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'GrainsOfMoisture' is deprecated. Use QUDT quantitykind:SpecificHumidity directly." ;
    brick:isReplacedBy qudtqk:SpecificHumidity .

brick:Heat_Exchanger_Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Heat_Exchanger_Leaving_Water_Temperature_Sensor .

brick:Heat_Exchanger_Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Heat_Exchanger_Leaving_Water_Temperature_Sensor .

brick:Heat_Sensor a owl:Class ;
    rdfs:label "Heat Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "This class has a poor definition is supplanted by Temperature_Sensor" ;
    brick:isReplacedBy brick:Temperature_Sensor .

brick:High_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Discharge Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Hot_Water_Discharge_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_High_Temperature_Hot_Water_Temperature_Sensor .

brick:High_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Return Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Hot_Water_Return_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Entering_High_Temperature_Hot_Water_Temperature_Sensor .

brick:High_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Supply Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_High_Temperature_Hot_Water_Temperature_Sensor .

brick:Hot_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "Hot Water Discharge Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Discharge_Water_Flow_Sensor,
        brick:Hot_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Sensor .

brick:Hot_Water_Discharge_Flow_Setpoint a owl:Class ;
    rdfs:label "Hot Water Discharge Flow Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Water_Flow_Setpoint,
        brick:Hot_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Setpoint .

brick:Hot_Water_Return_Flow_Sensor a owl:Class ;
    rdfs:label "Hot Water Return Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Hot_Water_Flow_Sensor,
        brick:Return_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:isReplacedBy brick:Entering_Hot_Water_Flow_Sensor .

brick:Hot_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:label "Hot Water Supply Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Hot_Water_Flow_Sensor,
        brick:Supply_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Sensor .

brick:Hot_Water_Supply_Flow_Setpoint a owl:Class ;
    rdfs:label "Hot Water Supply Flow Setpoint"@en ;
    rdfs:subClassOf brick:Hot_Water_Flow_Setpoint,
        brick:Supply_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Setpoint .

brick:Irradiance owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Irradiance' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Irradiance' directly. For specific solar irradiance, use brick:Solar_Irradiance." ;
    brick:isReplacedBy qudtqk:Irradiance .

brick:Light_Command a owl:Class ;
    rdfs:label "Light Command"@en ;
    rdfs:subClassOf brick:Command ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.1" ;
    brick:deprecationMitigationMessage "Replaced with Lighting_Command to represent its function more precisely." ;
    brick:isReplacedBy brick:Lighting_Level_Command .

brick:Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Hot_Water_Discharge_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor .

brick:Medium_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Return Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Hot_Water_Return_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Entering_Medium_Temperature_Hot_Water_Temperature_Sensor .

brick:Medium_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor .

brick:Occupied_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Occupied Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf brick:Occupied_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Occupied_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Occupied_Cooling_Zone_Air_Temperature_Setpoint .

brick:Occupied_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Occupied Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf brick:Occupied_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Occupied_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Occupied_Heating_Zone_Air_Temperature_Setpoint .

brick:Occupied_Zone_Air_Temperaure_Setpoint a owl:Class ;
    rdfs:label "Occupied Zone Air Temperaure Setpoint"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Occupied_Zone_Air_Temperature_Setpoint' is deprecated in favor of further specifying that it is a target setpoint" ;
    brick:isReplacedBy brick:Occupied_Target_Zone_Air_Temperature_Setpoint .

brick:Phasor owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Phasor' is deprecated." .

brick:Power_Factor owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Power_Factor' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/PowerFactor' directly." ;
    brick:isReplacedBy qudtqk:PowerFactor .

brick:Pressure owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined generic quantity 'Pressure' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Pressure' directly, or more specific QUDT/Brick quantities like qudt:QuantityKind/StaticPressure, qudt:QuantityKind/AtmosphericPressure, brick:Differential_Pressure, etc." ;
    brick:isReplacedBy qudtqk:Pressure .

brick:Radiance owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Radiance' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Radiance' directly. For specific solar radiance, use brick:Solar_Radiance." ;
    brick:isReplacedBy qudtqk:Radiance .

brick:Radioactivity_Concentration owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Radioactivity_Concentration' is deprecated." .

brick:Radioactivity_Concentration_Sensor owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Radioactivity_Concentration_Sensor' is deprecated. Use Air_Quality_Sensor instead, or the provided sensor class for the specific kind or source of radioactivity (e.g. Radon gas)" ;
    brick:isReplacedBy brick:Air_Quality_Sensor .

brick:Reactive_Energy owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Reactive_Energy' is deprecated. Use QUDT quantitykind:ReactiveEnergy directly." ;
    brick:isReplacedBy qudtqk:ReactiveEnergy .

brick:Return_Chilled_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Return Chilled Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint,
        brick:Return_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Chilled_Water_Temperature_Setpoint .

brick:Return_Condenser_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Return Condenser Water Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Condenser_Water_Flow_Sensor,
        brick:Return_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:isReplacedBy brick:Entering_Condenser_Water_Flow_Sensor .

brick:Return_Condenser_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Condenser Water Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Entering_Condenser_Water_Temperature_Sensor .

brick:Return_Condenser_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Return Condenser Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Return_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Condenser_Water_Temperature_Setpoint .

brick:Return_Hot_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Return Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Return_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Hot_Water_Temperature_Setpoint .

brick:Solar_Radiance_Sensor a owl:Class ;
    rdfs:label "Solar Radiance Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Solar_Radiance_Sensor' is deprecated in favor of 'Solar_Irradiance_Sensor'. The new name better reflects the standard unit of measurement, watts per square meter (W/m²), and aligns with the terminology commonly used in solar applications." ;
    brick:isReplacedBy brick:Solar_Irradiance_Sensor .

brick:Speed_Status a owl:Class ;
    rdfs:label "Speed Status"@en ;
    rdfs:subClassOf brick:Status ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Speed Status is no longer necessary. Use Speed Mode Status for motors with various categorical speed settings, such as low, medium, and high. To further clarify, points representing the current speed of a variable speed fan as an analog value or input, use Speed Sensor." ;
    brick:isReplacedBy brick:Speed_Mode_Status .

brick:Static_Pressure owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Static_Pressure' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/StaticPressure' directly." ;
    brick:isReplacedBy qudtqk:StaticPressure .

brick:Supply_Chilled_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Chilled Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Setpoint .

brick:Supply_Condenser_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Condenser Water Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Condenser_Water_Flow_Sensor,
        brick:Supply_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Flow_Sensor .

brick:Supply_Condenser_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Supply Condenser Water Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor,
        brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Sensor .

brick:Supply_Condenser_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Condenser Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Leaving_Condenser_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Setpoint .

brick:Temperature owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined generic quantity 'Temperature' is deprecated for direct use. Use the equivalent QUDT quantity 'qudt:QuantityKind/Temperature' directly, or more specific Brick quantities like brick:Dry_Bulb_Temperature, brick:Wet_Bulb_Temperature, etc., which now subclass the QUDT quantity." ;
    brick:isReplacedBy qudtqk:Temperature .

brick:Thermal_Energy owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Thermal_Energy' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/ThermalEnergy' directly." ;
    brick:isReplacedBy qudtqk:ThermalEnergy .

brick:Time owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Time' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Time' directly." ;
    brick:isReplacedBy qudtqk:Time .

brick:Trace_Heat_Sensor owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Removed due to unclear definition" ;
    brick:isReplacedBy brick:Sensor .

brick:Unoccupied_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf brick:Unoccupied_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Unoccupied_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Unoccupied_Cooling_Zone_Air_Temperature_Setpoint .

brick:Unoccupied_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf brick:Unoccupied_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Unoccupied_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Unoccupied_Heating_Zone_Air_Temperature_Setpoint .

brick:Unoccupied_Zone_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Unoccupied_Zone_Air_Temperature_Setpoint' is deprecated in favor of further specifying that it is a target setpoint" ;
    brick:isReplacedBy brick:Unoccupied_Target_Zone_Air_Temperature_Setpoint .

brick:Velocity_Pressure owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Velocity_Pressure' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/DynamicPressure' directly." ;
    brick:isReplacedBy qudtqk:DynamicPressure .

brick:Voltage owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Voltage' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Voltage' directly." ;
    brick:isReplacedBy qudtqk:Voltage .

brick:Voltage_Imbalance owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Voltage_Imbalance' is deprecated. Use QUDT quantitykind:VoltageImbalance directly." ;
    brick:isReplacedBy qudtqk:VoltageImbalance .

brick:Weather_Condition owl:deprecated true ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Weather_Condition' is deprecated." .

brick:Zone_Air_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Air Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    skos:definition "The upper (cooling) setpoint for zone air temperature"@en ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Zone_Air_Cooling_Temperature_Setpoint' is deprecated to support new naming convention, which reorders intended behaviour (cooling) before the substance (zone air)." ;
    brick:isReplacedBy brick:Cooling_Zone_Air_Temperature_Setpoint .

brick:Zone_Air_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Air Heating Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    skos:definition "The lower (heating) setpoint for zone air temperature"@en ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Zone_Air_Heating_Temperature_Setpoint' is deprecated to support new naming convention, whic reorders intended behaviour (heating) before the substance (zone air)" ;
    brick:isReplacedBy brick:Heating_Zone_Air_Temperature_Setpoint .

ref:BACnetReferenceShape a sh:NodeShape ;
    skos:definition "Infers a BACnetReference instance from the object of an hasExternalReference." ;
    sh:rule [ a sh:TripleRule ;
            sh:condition ref:BACnetReference ;
            sh:object ref:BACnetReference ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetObjectsOf ref:hasExternalReference .

ref:ExternalReferenceShape a sh:NodeShape ;
    sh:property [ sh:message "All ExternalReference must have an rdfs:label" ;
            sh:minCount 1 ;
            sh:path rdfs:label ],
        [ sh:message "All ExternalReference must have an skos:definition" ;
            sh:minCount 1 ;
            sh:path skos:definition ] ;
    sh:target [ a sh:SPARQLTarget ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ;
            sh:select """
    SELECT ?this WHERE {
     ?this rdfs:subClassOf+ ref:ExternalReference .
    }
    """ ] .

ref:IFCReferenceShape a sh:NodeShape ;
    skos:definition "Infers a IFCReference instance from the object of an hasExternalReference." ;
    sh:rule [ a sh:TripleRule ;
            sh:condition ref:IFCReference ;
            sh:object ref:IFCReference ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetObjectsOf ref:hasExternalReference .

ref:PreferredShape a sh:NodeShape ;
    sh:property [ sh:message "An entity can only have one 'preferred' External Reference" ;
            sh:path ref:hasExternalReference ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class ref:ExternalReference ;
                    sh:property [ sh:datatype xsd:boolean ;
                            sh:hasValue true ;
                            sh:path ref:preferred ] ] ] ;
    sh:targetSubjectsOf ref:hasExternalReference .

ref:TimeseriesReferenceShape a sh:NodeShape ;
    skos:definition "Infers a TimeseriesReference instance from the object of an hasExternalReference." ;
    sh:rule [ a sh:TripleRule ;
            sh:condition ref:TimeseriesReference ;
            sh:object ref:TimeseriesReference ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetObjectsOf ref:hasExternalReference .

ref:bacnet-read-property a owl:DatatypeProperty ;
    rdfs:label "bacnet-read-property" ;
    rdfs:comment "The property of the BACnet object to read to get the current value of this entity." .

ref:hasTimeseriesReference a owl:ObjectProperty ;
    rdfs:label "hasTimeseriesReference" ;
    rdfs:range ref:TimeseriesReference ;
    rdfs:subPropertyOf ref:hasExternalReference ;
    skos:definition "Metadata for accessing related timeseries data: Relates a data source (such as a Brick Point or 223 Property) to the TimeseriesReference that indicates where and how the data for this point is stored"@en .

bsh:AddDefaultEVSEChargerDirection a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this brick:electricVehicleChargerDirectionality [ brick:value "unidirectional"^^xsd:string ]
        } WHERE {
            $this rdf:type brick:Electric_Vehicle_Charging_Station .
            FILTER NOT EXISTS {
                $this brick:electricVehicleChargerDirectionality ?direction .
            }
            FILTER NOT EXISTS {
                $this brick:hasPart ?port .
                ?port a brick:Electric_Vehicle_Charging_Port .
                ?port brick:electricVehicleChargerDirectionality ?other_direction .
            }
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Electric_Vehicle_Charging_Station .

bsh:AddSubclassAliasesRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
    $this rdfs:subClassOf ?superclass .
} WHERE {
    $this (brick:aliasOf|owl:equivalentClass)?/rdfs:subClassOf/(brick:aliasOf|owl:equivalentClass)? ?superclass
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetSubjectsOf brick:aliasOf .

bsh:Alternating_Current_FrequencyQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:MegaHZ unit:HZ unit:KiloHZ unit:GigaHZ ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Ammonia_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:AutomationCollectionPointsRequireIsPointOf a sh:NodeShape ;
    sh:property [ sh:message "Points included in an Automation_Collection via rec:includes must have at least one brick:isPointOf relationship" ;
            sh:minCount 1 ;
            sh:path brick:isPointOf ] ;
    sh:target [ a sh:SPARQLTarget ;
            sh:select """
        PREFIX brick: <https://brickschema.org/schema/Brick#>
        PREFIX rec: <https://w3id.org/rec#>
        PREFIX rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#>
        PREFIX rdfs: <http://www.w3.org/2000/01/rdf-schema#>
        SELECT DISTINCT ?this
        WHERE {
            ?collection rdf:type/rdfs:subClassOf* brick:Automation_Collection .
            ?collection rec:includes+ ?this .
            ?this rdf:type/rdfs:subClassOf* brick:Point .
        }
        """ ] .

bsh:BuildingMeterRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this rdf:type ?newtype .
        }
        WHERE {
            $this brick:meters ?bldg .
            ?bldg rdf:type/rdfs:subClassOf* brick:Building .
            $this rdf:type ?type .
            BIND(IRI(CONCAT("https://brickschema.org/schema/Brick#Building_", strafter(str(?type), "https://brickschema.org/schema/Brick#"))) as ?newtype) .
            FILTER (strEnds(str(?type), "_Meter"))
            FILTER (!strStarts(str(?type), "https://brickschema.org/schema/Brick#Building_"))
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Meter .

bsh:CO2_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:CO_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:CloudageQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:OKTA ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Current_AngleQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:RAD unit:ARCSEC unit:ARCMIN unit:DEG unit:MicroRAD unit:MIL unit:MilliRAD unit:REV unit:GRAD unit:MilliARCSEC unit:GON ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Current_Total_Harmonic_DistortionQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT unit:DeciB_M ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:DeprecationInferenceForInstancesRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """CONSTRUCT {
$this a ?newClass .
}
WHERE {
$this a ?class .
?class owl:deprecated true .
?class brick:isReplacedBy ?newClass .
FILTER NOT EXISTS {$this a ?newClass}
}""" ;
            sh:message "Deprecated class is temporarily augmented by the new class" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:DeprecationRuleForInstances a sh:NodeShape ;
    sh:severity sh:Warning ;
    sh:sparql [ a sh:SPARQLConstraint ;
            sh:message "{$this} has type {?class} which was deprecated in version {?depver}. For now, it has been updated to also be of type {?newClass}." ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ;
            sh:select """SELECT $this ?class ?newClass ?depver WHERE {
$this a ?class .
?class owl:deprecated true .
?class brick:deprecatedInVersion ?depver .
?class brick:isReplacedBy ?newClass .
}""" ] ;
    sh:targetClass brick:Entity .

bsh:Differential_CO2_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Differential_CO_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Differential_Dynamic_PressureQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:MilliTORR unit:MilliM_HGA unit:HectoPA unit:CentiM_H2O_4DEG_C unit:CentiM_HG_0DEG_C unit:PlanckPressure unit:BAR unit:KIP_F-PER-IN2 unit:IN_H2O unit:IN_H2O_60DEG_F unit:DYN-PER-CentiM2 unit:KiloPA_A unit:PA unit:ATM unit:PDL-PER-IN2 unit:IN_HG_60DEG_F unit:BAR_A unit:MegaBAR unit:LB_F-PER-FT2 unit:MicroBAR unit:KiloBAR unit:KiloGM_F-PER-CentiM2 unit:MicroATM unit:MilliBAR unit:KiloGM_F-PER-M2 unit:CentiBAR unit:MilliM_HG unit:GM_F-PER-CentiM2 unit:KiloLB_F-PER-IN2 unit:ATM_T unit:PicoPA unit:CentiM_H2O unit:KiloN-PER-CentiM2 unit:MegaN-PER-M2 unit:FT_HG unit:CentiM_HG unit:IN_H2O_39dot2DEG_F unit:N-PER-M2 unit:MicroPA unit:MegaPA unit:IN_HG unit:PDL-PER-FT2 unit:FT_H2O_39dot2DEG_F unit:MegaPSI unit:KiloPA unit:MilliPA unit:GigaPA unit:TORR unit:KiloN-PER-M2 unit:LB_F-PER-IN2 unit:DeciBAR unit:N-PER-MilliM2 unit:MilliM_H2O unit:PSI unit:IN_HG_32DEG_F unit:HectoBAR unit:MicroTORR unit:BARAD unit:KiloGM-PER-M-SEC2 unit:KiloN-PER-MilliM2 unit:KiloGM_F-PER-MilliM2 unit:N-PER-CentiM2 unit:FT_H2O unit:DecaPA unit:BARYE unit:MilliBAR_A unit:M_H2O ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Differential_Static_PressureQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:MilliTORR unit:MilliM_HGA unit:HectoPA unit:CentiM_H2O_4DEG_C unit:CentiM_HG_0DEG_C unit:PlanckPressure unit:BAR unit:KIP_F-PER-IN2 unit:IN_H2O unit:IN_H2O_60DEG_F unit:DYN-PER-CentiM2 unit:KiloPA_A unit:PA unit:ATM unit:PDL-PER-IN2 unit:IN_HG_60DEG_F unit:BAR_A unit:MegaBAR unit:LB_F-PER-FT2 unit:MicroBAR unit:KiloBAR unit:KiloGM_F-PER-CentiM2 unit:MicroATM unit:MilliBAR unit:KiloGM_F-PER-M2 unit:CentiBAR unit:MilliM_HG unit:GM_F-PER-CentiM2 unit:KiloLB_F-PER-IN2 unit:ATM_T unit:PicoPA unit:CentiM_H2O unit:KiloN-PER-CentiM2 unit:MegaN-PER-M2 unit:FT_HG unit:CentiM_HG unit:IN_H2O_39dot2DEG_F unit:N-PER-M2 unit:MicroPA unit:MegaPA unit:IN_HG unit:PDL-PER-FT2 unit:FT_H2O_39dot2DEG_F unit:MegaPSI unit:KiloPA unit:MilliPA unit:GigaPA unit:TORR unit:KiloN-PER-M2 unit:LB_F-PER-IN2 unit:DeciBAR unit:N-PER-MilliM2 unit:MilliM_H2O unit:PSI unit:IN_HG_32DEG_F unit:HectoBAR unit:MicroTORR unit:BARAD unit:KiloGM-PER-M-SEC2 unit:KiloN-PER-MilliM2 unit:KiloGM_F-PER-MilliM2 unit:N-PER-CentiM2 unit:FT_H2O unit:DecaPA unit:BARYE unit:MilliBAR_A unit:M_H2O ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Differential_TemperatureQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:MilliDEG_C unit:DEG_C_GROWING_CEREAL unit:DecaK unit:MegaK unit:DEG_F unit:DEG_C unit:PlanckTemperature unit:DEG_R unit:K unit:MilliK ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Dry_Bulb_TemperatureQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:K unit:DEG_F unit:DEG_C ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:EquivalentPropertyRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
    ?s ?t2 ?o .
} WHERE {
    ?s $this ?o .
    { $this owl:equivalentProperty ?t2 }
    UNION
    { ?t2 owl:equivalentProperty $this }
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetSubjectsOf owl:equivalentProperty .

bsh:Formaldehyde_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:InferInverseProperties a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
            CONSTRUCT {
$this ?invP ?o .
}
WHERE {
?o ?p $this .
?invP owl:inverseOf ?p .
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:InferInverseProperties2 a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
            CONSTRUCT {
$this ?p ?o .
}
WHERE {
?o ?invP $this .
?invP owl:inverseOf ?p .
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:InferRecValue a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
            CONSTRUCT {
$this rec:value ?v
}
WHERE {
$this brick:value ?v
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetSubjectsOf brick:value .

bsh:InferSymmetricProperties a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
?o ?prop $this .
$this ?prop ?o .
}
WHERE {
  { $this ?prop ?o } UNION { ?o ?prop $this } .
  ?prop a owl:SymmetricProperty .
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:InheritEVSEChargerDirection a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this brick:electricVehicleChargerDirectionality ?direction
        } WHERE {
            $this rdf:type brick:Electric_Vehicle_Charging_Port .
            $this brick:isPartOf ?charger .
            ?charger a brick:Electric_Vehicle_Charging_Station .
            ?charger brick:electricVehicleChargerDirectionality ?direction .
            FILTER NOT EXISTS {
                $this brick:electricVehicleChargerDirectionality ?other_direction .
            }
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Electric_Vehicle_Charging_Port .

bsh:LastKnownBooleanShape a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf bsh:LastKnownValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "timestamp" ;
            sh:path brick:timestamp ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:boolean ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path brick:value ] .

bsh:LastKnownDurationShape a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf bsh:LastKnownValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "timestamp" ;
            sh:path brick:timestamp ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:duration ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path brick:value ] .

bsh:LastKnownIntegerShape a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf bsh:LastKnownValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "timestamp" ;
            sh:path brick:timestamp ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path brick:value ] .

bsh:LevelQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:CentiM unit:MilliM unit:M unit:KiloM unit:IN unit:FT unit:DeciM unit:MicroM unit:YD ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Linear_SpeedQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:MI-PER-SEC unit:FT-PER-HR unit:MI-PER-HR unit:FT-PER-SEC unit:M-PER-HR unit:KiloM-PER-SEC unit:M-PER-SEC unit:KiloM-PER-HR ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:MeterInferSubclassBuildingMeter a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this rdf:type ?metertype .
        } WHERE {
            $this rdf:type/rdfs:subClassOf* brick:Building_Meter .
            $this brick:hasSubstance ?substance .
            ?metertype brick:hasSubstance ?substance .
            ?metertype rdfs:subClassOf+ brick:Building_Meter .
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Building_Meter .

bsh:MeterInferSubclassNonBuildingMeter a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this rdf:type ?metertype .
        } WHERE {
            $this rdf:type/rdfs:subClassOf* brick:Meter .
            $this brick:hasSubstance ?substance .
            ?metertype brick:hasSubstance ?substance .
            FILTER NOT EXISTS {
                $this rdf:type/rdf:subClassOf* brick:Building_Meter
            }
            MINUS {
                ?metertype rdfs:subClassOf* brick:Building_Meter .
            }
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Meter .

bsh:MeterInferSubstance a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this brick:hasSubstance ?substance .
        } WHERE {
            $this rdf:type ?meter .
            ?meter rdfs:subClassOf* brick:Meter .
            ?meter brick:hasSubstance ?substance .
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Meter .

bsh:MeterRelationshipRule a sh:NodeShape ;
    sh:property [ sh:message "Relationship between meters is hasSubMeter/isSubMeterOf, not meters/isMeteredBy" ;
            sh:path brick:meters ;
            sh:qualifiedMaxCount 0 ;
            sh:qualifiedValueShape [ sh:class brick:Meter ] ],
        [ sh:message "Relationship between meters is hasSubMeter/isSubMeterOf, not meters/isMeteredBy" ;
            sh:path brick:isMeteredBy ;
            sh:qualifiedMaxCount 0 ;
            sh:qualifiedValueShape [ sh:class brick:Meter ] ] ;
    sh:targetClass brick:Meter .

bsh:Methane_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:NO2_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:OWLEquivalentClassRule1 a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
    ?s a ?t2 .
} WHERE {
    ?s a $this .
    { ?t2 owl:equivalentClass $this }
    UNION
    { $this owl:equivalentClass ?t2 }
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetSubjectsOf owl:equivalentClass .

bsh:OWLEquivalentClassRule2 a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
    ?s a ?t2 .
} WHERE {
    ?s a $this .
    { ?t2 owl:equivalentClass $this }
    UNION
    { $this owl:equivalentClass ?t2 }
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetObjectsOf owl:equivalentClass .

bsh:Occupancy_PercentageQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:OneLastKnownValuePerEntity a sh:NodeShape ;
    sh:property [ sh:maxCount 1 ;
            sh:message "Only one last known value per entity is allowed" ;
            sh:path brick:lastKnownValue ] ;
    sh:targetSubjectsOf brick:lastKnownValue .

bsh:Operative_TemperatureQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:K unit:DEG_F unit:DEG_C ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Ozone_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:PM10_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:MicroGM-PER-M3 unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:PM1_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:MicroGM-PER-M3 unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:PM2.5_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:MicroGM-PER-M3 unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Phasor_AngleQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:RAD unit:ARCSEC unit:ARCMIN unit:DEG unit:MicroRAD unit:MIL unit:MilliRAD unit:REV unit:GRAD unit:MilliARCSEC unit:GON ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Phasor_MagnitudeQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:RAD unit:ARCSEC unit:ARCMIN unit:DEG unit:MicroRAD unit:MIL unit:MilliRAD unit:REV unit:GRAD unit:MilliARCSEC unit:GON ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:PointsHaveQuantityKinds a sh:NodeShape ;
    sh:property [ sh:class qudt:QuantityKind ;
            sh:message "Brick Points should have associated quantity kinds" ;
            sh:minCount 1 ;
            sh:path brick:hasQuantity ] ;
    sh:target [ a sh:SPARQLTarget ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ;
            sh:select """
          SELECT ?this
          WHERE {
            ?this rdfs:subClassOf+ brick:Sensor .
            FILTER NOT EXISTS { ?class owl:deprecated true }
          }
        """ ],
        [ a sh:SPARQLTarget ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ;
            sh:select """
          SELECT ?this
          WHERE {
            ?this rdfs:subClassOf+ brick:Setpoint .
            FILTER NOT EXISTS { ?class owl:deprecated true }
          }
        """ ] .

bsh:PositionQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:PrecipitationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:CentiM unit:MilliM unit:M unit:KiloM unit:IN unit:FT unit:DeciM unit:MicroM unit:YD ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:RDFSRangeRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
    ?val a ?shape .
} WHERE {
    $this rdfs:range ?shape .
    ?shape a sh:NodeShape .
    ?ent $this ?val .
    FILTER NOT EXISTS { ?val a ?shape }
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetSubjectsOf rdfs:range .

bsh:RDFSSubPropertyOfRuleForEntityProperties a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
            CONSTRUCT {
                ?s ?super ?skolemized .
                ?skolemized ?ep ?eo .
            } WHERE {
                $this rdfs:subPropertyOf+ ?super .
                ?super a brick:EntityProperty .
                $this a brick:EntityProperty .
                ?s $this ?o .
                BIND(IF(isBlank(?o), IRI(CONCAT("urn:skolem:", STRUUID())), ?o) AS ?skolemized)
                ?o ?ep ?eo .
            }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetSubjectsOf rdfs:subPropertyOf .

bsh:Radiant_TemperatureQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:K unit:DEG_F unit:DEG_C ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Radon_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:BQ-PER-M3 unit:PicoCI-PER-L ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Rotational_SpeedQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:RAD-PER-MIN unit:RAD-PER-SEC unit:DEG-PER-HR unit:RAD-PER-HR unit:DEG-PER-MIN unit:DEG-PER-SEC ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:SensorInheritQuantityKind a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this brick:hasQuantity ?quantity .
        } WHERE {
            $this rdfs:subClassOf+ ?parent .
            ?parent brick:hasQuantity ?quantity .
            FILTER NOT EXISTS {
                $this brick:hasQuantity ?quantity .
            }
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:target [ a sh:SPARQLTarget ;
            sh:select """
        PREFIX brick: <https://brickschema.org/schema/Brick#>
        PREFIX rdfs: <http://www.w3.org/2000/01/rdf-schema#>
            SELECT DISTINCT ?this WHERE {
              ?this rdfs:subClassOf+ brick:Sensor
            }
        """ ] .

bsh:Solar_IrradianceQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:W-PER-M2 ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Solar_RadianceQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:W-PER-M2-SR ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:SpeedQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:MI-PER-SEC unit:IN-PER-YR unit:FT-PER-HR unit:YD-PER-HR unit:RAD-PER-MIN unit:DEG-PER-HR unit:BFT unit:MI-PER-HR unit:HZ-M unit:MicroM-PER-SEC unit:YD-PER-MIN unit:KiloM-PER-SEC unit:RAD-PER-HR unit:M-PER-SEC unit:DEG-PER-MIN unit:MegaHZ-M unit:FT-PER-SEC unit:M-PER-HR unit:DEG-PER-SEC unit:MicroM-PER-MIN unit:KiloM-PER-HR unit:FT3-PER-MIN-FT2 unit:GigaHZ-M unit:YD-PER-SEC unit:RAD-PER-SEC ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:SubPropertyOfRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
   ?s ?t2 ?o .
} WHERE {
    ?s $this ?o .
    { $this rdfs:subPropertyOf ?t2 }
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetSubjectsOf rdfs:subPropertyOf .

bsh:SystemLoopLegacyHasPartIncludes a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this rec:includes ?part .
        }
        WHERE {
            $this brick:hasPart ?part .
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Loop,
        brick:System .

bsh:TVOC_ConcentrationQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:MicroGM-PER-M3 unit:PPM unit:PPB ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:TagInferenceRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
$this brick:hasTag ?tag .
} WHERE {
    $this rdf:type/rdfs:subClassOf* ?class .
    ?class brick:hasAssociatedTag ?tag .
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:TimeseriesReferenceOnPointsConstraint a sh:NodeShape ;
    sh:sparql [ a sh:SPARQLConstraint ;
            sh:message "Only Brick Points can have external timeseries references" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ;
            sh:select """
            SELECT $this
            WHERE {
                $this ref:hasExternalReference ?ref .
                ?ref rdf:type ref:TimeseriesReference .
                FILTER NOT EXISTS { $this rdf:type/rdfs:subClassOf* brick:Point }
            }
        """ ] ;
    sh:targetSubjectsOf ref:hasExternalReference .

bsh:VirtualMeterRule a sh:NodeShape ;
    sh:sparql [ a sh:SPARQLConstraint ;
            sh:message "Only meters can have the isVirtualMeter property be true" ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ;
            sh:select """
            SELECT $this WHERE {
                $this brick:isVirtualMeter/brick:value true .
                FILTER NOT EXISTS { $this rdf:type/rdfs:subClassOf* brick:Meter } .
            }
        """ ] ;
    sh:targetClass brick:Entity .

bsh:Voltage_AngleQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:RAD unit:ARCSEC unit:ARCMIN unit:DEG unit:MicroRAD unit:MIL unit:MilliRAD unit:REV unit:GRAD unit:MilliARCSEC unit:GON ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:VolumeQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:QT_US unit:AC-FT_US unit:BBL_UK_PET unit:AC-FT unit:TBSP unit:KiloL unit:DecaL unit:M3 unit:TON_SHIPPING_US unit:YD3 unit:BBL unit:ANGSTROM3 unit:FBM unit:MicroM3 unit:PINT_UK unit:GI_UK unit:DeciM3 unit:PINT unit:GI_US unit:KiloCubicFT unit:DecaM3 unit:L unit:PlanckVolume unit:MI3 unit:MegaL unit:NanoL unit:OZ_VOL_UK unit:STANDARD unit:PK_UK unit:DeciL unit:FemtoL unit:TSP unit:QT_UK unit:CentiM3 unit:MI_UK3 unit:STR unit:FT3 unit:PicoL unit:MicroL unit:HectoL unit:MilliL unit:BU_US_DRY unit:TON_SHIPPING_UK unit:IN3 unit:MilliM3 ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Wet_Bulb_TemperatureQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:K unit:DEG_F unit:DEG_C ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Wind_DirectionQuantityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:RAD unit:ARCSEC unit:ARCMIN unit:DEG unit:MicroRAD unit:MIL unit:MilliRAD unit:REV unit:GRAD unit:MilliARCSEC unit:GON ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:aggregationFunctionShape a sh:PropertyShape ;
    sh:path brick:aggregationFunction .

bsh:ambientTemperatureOfMeasurementShape a sh:PropertyShape ;
    sh:path brick:ambientTemperatureOfMeasurement .

bsh:deprecatedInVersionShape a sh:PropertyShape ;
    sh:class xsd:string ;
    sh:path brick:deprecatedInVersion .

bsh:deprecationMitigationMessageShape a sh:PropertyShape ;
    sh:class xsd:string ;
    sh:path brick:deprecationMitigationMessage .

bsh:deprecationMitigationRuleShape a sh:PropertyShape ;
    sh:or ( [ sh:class sh:PropertyShape ] ) ;
    sh:path brick:deprecationMitigationRule .

bsh:deprecationShape a sh:PropertyShape ;
    sh:or ( [ sh:class bsh:DeprecationRule ] ) ;
    sh:path brick:deprecation .

bsh:feedsShape a sh:PropertyShape ;
    sh:path brick:feeds .

bsh:hasAmbientTemperatureShape a sh:PropertyShape ;
    sh:path brick:hasAmbientTemperature .

bsh:hasHotColdDeck a sh:NodeShape ;
    sh:property [ sh:message "DDAHU must have a brick:Hot_Deck" ;
            sh:path brick:hasPart ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class brick:Hot_Deck ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ sh:message "DDAHU must have a brick:Cold_Deck" ;
            sh:path brick:hasPart ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class brick:Cold_Deck ] ;
            sh:qualifiedValueShapesDisjoint true ] ;
    sh:targetClass brick:DDAHU .

bsh:hasPartShape a sh:PropertyShape ;
    sh:path brick:hasPart .

bsh:hasQuantity a sh:NodeShape ;
    sh:class qudt:QuantityKind ;
    sh:targetObjectsOf brick:hasQuantity .

bsh:hasSubstance a sh:NodeShape ;
    sh:class brick:Substance ;
    sh:targetObjectsOf brick:hasSubstance .

bsh:isFedByShape a sh:PropertyShape ;
    sh:path brick:isFedBy .

bsh:isPartOfShape a sh:PropertyShape ;
    sh:path brick:isPartOf .

<https://w3id.org/rec> rdfs:label "RealEstateCore" ;
    owl:versionInfo "4.0" .

rec:AssetCollection a sh:NodeShape .

rec:ICTRack owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:ICT_Rack" ;
    brick:isReplacedBy brick:ICT_Rack .

rec:ICT_Equipment owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:ICT_Equipment" ;
    brick:isReplacedBy brick:ICT_Equipment .

rec:ICT_Hardware owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:ICT_Hardware" ;
    brick:isReplacedBy brick:ICT_Hardware .

rec:Network_Router owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Network_Router" ;
    brick:isReplacedBy brick:Network_Router .

rec:substance a owl:AnnotationProperty ;
    rdfs:label "substance" ;
    rdfs:domain rec:feeds,
        rec:isFedBy ;
    rdfs:range [ a rdfs:Datatype ;
            owl:oneOf ( "ACElec" "Air" "BlowdownWater" "ChilledWater" "ColdDomesticWater" "Condensate" "CondenserWater" "DCElec" "Diesel" "DriveElec" "Ethernet" "ExhaustAir" "Freight" "FuelOil" "Gasoline" "GreaseExhaustAir" "HotDomesticWater" "HotWater" "IrrigationWater" "Light" "MakeupWater" "NaturalGas" "NonPotableDomesticWater" "OutsideAir" "People" "Propane" "RecircHotDomesticWater" "Refrig" "ReturnAir" "SprinklerWater" "Steam" "StormDrainage" "SupplyAir" "TransferAir" "WasteVentDrainage" "Water" ) ] .

bacnet1:contains a owl:ObjectProperty ;
    rdfs:label "contains" ;
    rdfs:comment "The BACnet device that hosts this BACnet object." ;
    rdfs:range bacnet1:device .

bacnet1:description a bacnet1:StandardProperty,
        owl:DatatypeProperty ;
    rdfs:label "http://data.ashrae.org/bacnet/description"@en ;
    bacnet1:propertyEnum bacnet1:PropertyIdentifier-description ;
    bacnet1:propertyName "description" ;
    bacnet1:propertyRef bacnet1:Description ;
    skos:definition "The content of the description field of the BACnet object." .

bacnet1:object-identifier a bacnet1:StandardProperty,
        rdf:Property,
        owl:DatatypeProperty ;
    rdfs:label "object-identifier" ;
    bacnet1:propertyEnum bacnet1:PropertyIdentifier-object-identifier ;
    bacnet1:propertyName "object-identifier" ;
    bacnet1:propertyOf bacnet1:Object ;
    bacnet1:propertyRef bacnet1:Object_Identifier ;
    rdfs:subPropertyOf bacnet1:ReadableProperty ;
    skos:definition "The BACnet object identifier" .

bacnet1:object-name a bacnet1:StandardProperty,
        owl:DatatypeProperty ;
    rdfs:label "http://data.ashrae.org/bacnet/object-name"@en ;
    bacnet1:propertyEnum bacnet1:PropertyIdentifier-object-name ;
    bacnet1:propertyName "object-name" ;
    bacnet1:propertyOf bacnet1:Object ;
    bacnet1:propertyRef bacnet1:Object_Name ;
    rdfs:subPropertyOf bacnet1:ReadableProperty ;
    skos:definition "The content of the name field of the BACnet object." .

bacnet1:object-type a bacnet1:StandardProperty,
        rdf:Property,
        owl:DatatypeProperty ;
    rdfs:label "object-type" ;
    bacnet1:propertyEnum bacnet1:PropertyIdentifier-object-type ;
    bacnet1:propertyName "object-type" ;
    bacnet1:propertyOf bacnet1:Object ;
    bacnet1:propertyRef bacnet1:Object_Type ;
    rdfs:subPropertyOf bacnet1:ReadableProperty ;
    skos:definition "The type of the BACnet object" .

skos:broader a rdf:Property ;
    rdfs:label "has broader"@en ;
    owl:inverseOf skos:narrower .

skos:narrower a rdf:Property ;
    rdfs:label "has narrower"@en ;
    owl:inverseOf skos:broader .

sosa:FeatureOfInterest a owl:Class .

sosa:ObservableProperty a owl:Class .

brick:AED a owl:Class,
        sh:NodeShape ;
    rdfs:label "AED"@en ;
    rdfs:subClassOf brick:Safety_Equipment ;
    owl:equivalentClass brick:Automated_External_Defibrillator ;
    brick:aliasOf brick:Automated_External_Defibrillator .

brick:Alternating_Current_Frequency a brick:Quantity ;
    rdfs:label "Alternating Current Frequency"@en ;
    qudt:applicableUnit unit:GigaHZ,
        unit:HZ,
        unit:KiloHZ,
        unit:MegaHZ ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T-1D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Frequency ;
    skos:definition "The frequency of the oscillations of alternating current",
        "The frequency of the oscillations of alternating current"@en ;
    brick:hasTag tag:Measurable .

brick:Average_Discharge_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Average Discharge Air Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Sensor,
        brick:Supply_Air_Flow_Sensor ;
    owl:equivalentClass brick:Average_Supply_Air_Flow_Sensor ;
    brick:aliasOf brick:Average_Supply_Air_Flow_Sensor ;
    brick:hasQuantity qudtqk:VolumeFlowRate .

brick:Breakroom a owl:Class,
        sh:NodeShape ;
    rdfs:label "Breakroom"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    owl:equivalentClass brick:Break_Room ;
    brick:aliasOf brick:Break_Room ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:StaffRoom" ;
    brick:isReplacedBy rec:StaffRoom .

brick:Building_Disconnect_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Disconnect Switch"@en ;
    rdfs:subClassOf brick:Disconnect_Switch,
        brick:Isolation_Switch ;
    owl:equivalentClass brick:Main_Disconnect_Switch ;
    brick:aliasOf brick:Main_Disconnect_Switch .

brick:CAV a owl:Class,
        sh:NodeShape ;
    rdfs:label "CAV"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:Constant_Air_Volume_Box ;
    brick:aliasOf brick:Constant_Air_Volume_Box .

brick:CRAC a owl:Class,
        sh:NodeShape ;
    rdfs:label "CRAC"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:Computer_Room_Air_Conditioning ;
    brick:aliasOf brick:Computer_Room_Air_Conditioning .

brick:CRAH a owl:Class,
        sh:NodeShape ;
    rdfs:label "CRAH"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:Computer_Room_Air_Handler ;
    brick:aliasOf brick:Computer_Room_Air_Handler .

brick:Cloudage a brick:Quantity ;
    rdfs:label "Cloudage"@en ;
    qudt:applicableUnit unit:OKTA ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Dimensionless ;
    skos:definition "The fraction of the sky obscured by clouds when observed from a particular location",
        "The fraction of the sky obscured by clouds when observed from a particular location"@en ;
    brick:hasTag tag:Measurable .

brick:Cooling_Discharge_Air_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Discharge Air Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Discharge_Air_Temperature_Cooling_Setpoint,
        brick:Discharge_Air_Temperature_Deadband_Setpoint,
        brick:Supply_Air_Temperature_Cooling_Setpoint,
        brick:Supply_Air_Temperature_Deadband_Setpoint ;
    owl:equivalentClass brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint ;
    brick:aliasOf brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint .

brick:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Discharge Air Temperature Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
    owl:equivalentClass brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter ;
    brick:aliasOf brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter .

brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Discharge Air Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Proportional_Band_Parameter,
        brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
    owl:equivalentClass brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter ;
    brick:aliasOf brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter .

brick:Current_Total_Harmonic_Distortion a brick:Quantity ;
    rdfs:label "Current Total Harmonic Distortion"@en ;
    qudt:applicableUnit unit:DeciB_M,
        unit:PERCENT ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Dimensionless ;
    skos:definition "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)",
        "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)"@en ;
    brick:hasTag tag:Measurable .

brick:DOAS a owl:Class,
        sh:NodeShape ;
    rdfs:label "DOAS"@en ;
    rdfs:subClassOf brick:AHU,
        brick:Air_Handler_Unit,
        brick:Air_Handling_Unit ;
    owl:equivalentClass brick:Dedicated_Outdoor_Air_System_Unit ;
    brick:aliasOf brick:Dedicated_Outdoor_Air_System_Unit .

brick:Discharge_Air_Dewpoint_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Dewpoint Sensor"@en ;
    qudt:hasQuantityKind qudtqk:DewPointTemperature ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    owl:equivalentClass brick:Supply_Air_Dewpoint_Sensor ;
    brick:aliasOf brick:Supply_Air_Dewpoint_Sensor ;
    brick:hasQuantity qudtqk:DewPointTemperature .

brick:Discharge_Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Differential Pressure Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Pressure,
        brick:Differential_Pressure ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Sensor ;
    owl:equivalentClass brick:Supply_Air_Differential_Pressure_Sensor ;
    brick:aliasOf brick:Supply_Air_Differential_Pressure_Sensor ;
    brick:hasQuantity qudtqk:Pressure,
        brick:Differential_Pressure .

brick:Discharge_Air_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Differential_Pressure_Setpoint ;
    brick:aliasOf brick:Supply_Air_Differential_Pressure_Setpoint .

brick:Discharge_Air_Duct_Pressure_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Duct Pressure Status"@en ;
    rdfs:subClassOf brick:Pressure_Status ;
    owl:equivalentClass brick:Supply_Air_Duct_Pressure_Status ;
    brick:aliasOf brick:Supply_Air_Duct_Pressure_Status .

brick:Discharge_Air_Flow_Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow Demand Setpoint"@en ;
    rdfs:subClassOf brick:Air_Flow_Demand_Setpoint,
        brick:Discharge_Air_Flow_Setpoint,
        brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Flow_Demand_Setpoint ;
    brick:aliasOf brick:Supply_Air_Flow_Demand_Setpoint .

brick:Discharge_Air_Flow_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Reset_Setpoint,
        brick:Supply_Air_Flow_Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Flow_High_Reset_Setpoint ;
    brick:aliasOf brick:Supply_Air_Flow_High_Reset_Setpoint .

brick:Discharge_Air_Flow_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Reset_Setpoint,
        brick:Supply_Air_Flow_Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Flow_Low_Reset_Setpoint ;
    brick:aliasOf brick:Supply_Air_Flow_Low_Reset_Setpoint .

brick:Discharge_Air_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Humidity Sensor"@en ;
    qudt:hasQuantityKind qudtqk:PressureRatio,
        qudtqk:RelativeHumidity ;
    rdfs:subClassOf brick:Relative_Humidity_Sensor ;
    owl:equivalentClass brick:Supply_Air_Humidity_Sensor ;
    brick:aliasOf brick:Supply_Air_Humidity_Sensor ;
    brick:hasQuantity qudtqk:PressureRatio,
        qudtqk:RelativeHumidity .

brick:Discharge_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Humidity_Setpoint ;
    brick:aliasOf brick:Supply_Air_Humidity_Setpoint .

brick:Discharge_Air_Integral_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Integral Gain Parameter"@en ;
    rdfs:subClassOf brick:Integral_Gain_Parameter ;
    owl:equivalentClass brick:Supply_Air_Integral_Gain_Parameter ;
    brick:aliasOf brick:Supply_Air_Integral_Gain_Parameter .

brick:Discharge_Air_Plenum a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Plenum"@en ;
    rdfs:subClassOf brick:Air_Plenum ;
    owl:equivalentClass brick:Supply_Air_Plenum ;
    brick:aliasOf brick:Supply_Air_Plenum .

brick:Discharge_Air_Proportional_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Proportional Gain Parameter"@en ;
    rdfs:subClassOf brick:Proportional_Gain_Parameter ;
    owl:equivalentClass brick:Supply_Air_Proportional_Gain_Parameter ;
    brick:aliasOf brick:Supply_Air_Proportional_Gain_Parameter .

brick:Discharge_Air_Smoke_Detection_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Smoke Detection Alarm"@en ;
    rdfs:subClassOf brick:Air_Alarm,
        brick:Smoke_Detection_Alarm ;
    owl:equivalentClass brick:Supply_Air_Smoke_Detection_Alarm ;
    brick:aliasOf brick:Supply_Air_Smoke_Detection_Alarm .

brick:Discharge_Air_Static_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Static_Pressure_Setpoint,
        brick:Static_Pressure_Deadband_Setpoint,
        brick:Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Deadband_Setpoint ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Deadband_Setpoint .

brick:Discharge_Air_Static_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Static_Pressure_Integral_Time_Parameter ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Integral_Time_Parameter ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Integral_Time_Parameter .

brick:Discharge_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Proportional_Band_Parameter ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Proportional_Band_Parameter .

brick:Discharge_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Pressure ;
    rdfs:subClassOf brick:Air_Static_Pressure_Sensor ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Sensor ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Sensor ;
    brick:hasQuantity qudtqk:Pressure .

brick:Discharge_Air_Static_Pressure_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Step Parameter"@en ;
    rdfs:subClassOf brick:Air_Static_Pressure_Step_Parameter ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Step_Parameter ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Step_Parameter .

brick:Discharge_Air_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Reset_Differential_Setpoint,
        brick:Supply_Air_Temperature_Reset_Differential_Setpoint,
        brick:Temperature_High_Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_High_Reset_Setpoint ;
    brick:aliasOf brick:Supply_Air_Temperature_High_Reset_Setpoint .

brick:Discharge_Air_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Reset_Differential_Setpoint,
        brick:Supply_Air_Temperature_Reset_Differential_Setpoint,
        brick:Temperature_Low_Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Low_Reset_Setpoint ;
    brick:aliasOf brick:Supply_Air_Temperature_Low_Reset_Setpoint .

brick:Discharge_Air_Temperature_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Step Parameter"@en ;
    rdfs:subClassOf brick:Air_Temperature_Step_Parameter ;
    owl:equivalentClass brick:Supply_Air_Temperature_Step_Parameter ;
    brick:aliasOf brick:Supply_Air_Temperature_Step_Parameter .

brick:Discharge_Air_Velocity_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Velocity Pressure Sensor"@en ;
    qudt:hasQuantityKind qudtqk:DynamicPressure,
        qudtqk:Pressure ;
    rdfs:subClassOf brick:Air_Velocity_Pressure_Sensor ;
    owl:equivalentClass brick:Supply_Air_Velocity_Pressure_Sensor ;
    brick:aliasOf brick:Supply_Air_Velocity_Pressure_Sensor ;
    brick:hasQuantity qudtqk:DynamicPressure,
        qudtqk:Pressure .

brick:Discharge_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass brick:Supply_Fan ;
    brick:aliasOf brick:Supply_Fan .

brick:Discharge_Hot_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Hot_Water_Temperature_Setpoint,
        brick:Leaving_Hot_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Temperature_Setpoint .

brick:ESS_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "ESS Panel"@en ;
    rdfs:subClassOf brick:Radiant_Panel ;
    owl:equivalentClass brick:Embedded_Surface_System_Panel ;
    brick:aliasOf brick:Embedded_Surface_System_Panel .

brick:EV_Charging_Hub a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf rec:Collection ;
    owl:equivalentClass brick:Electric_Vehicle_Charging_Hub ;
    brick:aliasOf brick:Electric_Vehicle_Charging_Hub .

brick:Effective_Discharge_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Effective Discharge Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint,
        brick:Effective_Air_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Effective_Supply_Air_Temperature_Setpoint ;
    brick:aliasOf brick:Effective_Supply_Air_Temperature_Setpoint .

brick:Elevator_Space a owl:Class,
        sh:NodeShape ;
    rdfs:label "Elevator Space"@en ;
    rdfs:subClassOf brick:Vertical_Space ;
    owl:deprecated true ;
    owl:equivalentClass brick:Elevator_Shaft ;
    brick:aliasOf brick:Elevator_Shaft ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElevatorShaft" ;
    brick:isReplacedBy rec:ElevatorShaft .

brick:HVAC_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System ;
    owl:equivalentClass brick:Heating_Ventilation_Air_Conditioning_System ;
    brick:aliasOf brick:Heating_Ventilation_Air_Conditioning_System .

brick:HX a owl:Class,
        sh:NodeShape ;
    rdfs:label "HX"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:Heat_Exchanger ;
    brick:aliasOf brick:Heat_Exchanger .

brick:Heating_Discharge_Air_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Discharge Air Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Deadband_Setpoint,
        brick:Discharge_Air_Temperature_Heating_Setpoint,
        brick:Heating_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Deadband_Setpoint,
        brick:Supply_Air_Temperature_Heating_Setpoint ;
    owl:equivalentClass brick:Heating_Supply_Air_Temperature_Deadband_Setpoint ;
    brick:aliasOf brick:Heating_Supply_Air_Temperature_Deadband_Setpoint .

brick:Heating_Discharge_Air_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Discharge Air Temperature Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
    owl:equivalentClass brick:Heating_Supply_Air_Temperature_Integral_Time_Parameter ;
    brick:aliasOf brick:Heating_Supply_Air_Temperature_Integral_Time_Parameter .

brick:Heating_Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Discharge Air Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Proportional_Band_Parameter,
        brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
    owl:equivalentClass brick:Heating_Supply_Air_Temperature_Proportional_Band_Parameter ;
    brick:aliasOf brick:Heating_Supply_Air_Temperature_Proportional_Band_Parameter .

brick:High_Discharge_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Discharge Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Alarm,
        brick:High_Temperature_Alarm,
        brick:Supply_Air_Temperature_Alarm ;
    owl:equivalentClass brick:High_Supply_Air_Temperature_Alarm ;
    brick:aliasOf brick:High_Supply_Air_Temperature_Alarm .

brick:Horizontal_Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Horizontal Fan Coil Unit"@en ;
    rdfs:subClassOf brick:FCU,
        brick:Fan_Coil_Unit ;
    owl:equivalentClass brick:Duct_Fan_Coil_Unit ;
    brick:aliasOf brick:Duct_Fan_Coil_Unit .

brick:Light a brick:Substance ;
    rdfs:label "Light"@en ;
    brick:hasTag tag:Measurable .

brick:Low_Discharge_Air_Flow_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Discharge Air Flow Alarm"@en ;
    rdfs:subClassOf brick:Low_Air_Flow_Alarm ;
    owl:equivalentClass brick:Low_Supply_Air_Flow_Alarm ;
    brick:aliasOf brick:Low_Supply_Air_Flow_Alarm .

brick:Low_Discharge_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Discharge Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Alarm,
        brick:Low_Temperature_Alarm,
        brick:Supply_Air_Temperature_Alarm ;
    owl:equivalentClass brick:Low_Supply_Air_Temperature_Alarm ;
    brick:aliasOf brick:Low_Supply_Air_Temperature_Alarm .

brick:MAU a owl:Class,
        sh:NodeShape ;
    rdfs:label "MAU"@en ;
    rdfs:subClassOf brick:AHU,
        brick:Air_Handler_Unit,
        brick:Air_Handling_Unit ;
    owl:equivalentClass brick:Makeup_Air_Unit ;
    brick:aliasOf brick:Makeup_Air_Unit .

brick:Max_Discharge_Air_Static_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Discharge Air Static Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Max_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Supply_Air_Static_Pressure_Setpoint_Limit ;
    brick:aliasOf brick:Max_Supply_Air_Static_Pressure_Setpoint_Limit .

brick:Max_Discharge_Air_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Discharge Air Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint_Limit,
        brick:Max_Temperature_Setpoint_Limit,
        brick:Supply_Air_Temperature_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Supply_Air_Temperature_Setpoint_Limit ;
    brick:aliasOf brick:Max_Supply_Air_Temperature_Setpoint_Limit .

brick:Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Occupied Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit,
        brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Occupied Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit,
        brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Unoccupied Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit,
        brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Unoccupied Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit,
        brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Discharge_Air_Static_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Discharge Air Static Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Min_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Supply_Air_Static_Pressure_Setpoint_Limit ;
    brick:aliasOf brick:Min_Supply_Air_Static_Pressure_Setpoint_Limit .

brick:Min_Discharge_Air_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Discharge Air Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint_Limit,
        brick:Min_Temperature_Setpoint_Limit,
        brick:Supply_Air_Temperature_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Supply_Air_Temperature_Setpoint_Limit ;
    brick:aliasOf brick:Min_Supply_Air_Temperature_Setpoint_Limit .

brick:Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Occupied Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit,
        brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Occupied Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit,
        brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Unoccupied Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit,
        brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Unoccupied Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit,
        brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:NVR a owl:Class,
        sh:NodeShape ;
    rdfs:label "NVR"@en ;
    rdfs:subClassOf brick:Video_Surveillance_Equipment ;
    owl:equivalentClass brick:Network_Video_Recorder ;
    brick:aliasOf brick:Network_Video_Recorder .

brick:Occupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Cooling Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Discharge_Air_Flow_Setpoint,
        brick:Cooling_Supply_Air_Flow_Setpoint,
        brick:Occupied_Discharge_Air_Flow_Setpoint,
        brick:Occupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Occupied_Cooling_Supply_Air_Flow_Setpoint ;
    brick:aliasOf brick:Occupied_Cooling_Supply_Air_Flow_Setpoint .

brick:Occupied_Discharge_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Discharge Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint,
        brick:Occupied_Air_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Occupied_Supply_Air_Temperature_Setpoint ;
    brick:aliasOf brick:Occupied_Supply_Air_Temperature_Setpoint .

brick:Occupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Heating Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Discharge_Air_Flow_Setpoint,
        brick:Heating_Supply_Air_Flow_Setpoint,
        brick:Occupied_Discharge_Air_Flow_Setpoint,
        brick:Occupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Occupied_Heating_Supply_Air_Flow_Setpoint ;
    brick:aliasOf brick:Occupied_Heating_Supply_Air_Flow_Setpoint .

brick:Operative_Temperature a brick:Quantity ;
    rdfs:label "Operative Temperature"@en ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:K ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Temperature ;
    skos:definition "The uniform temperature of an imaginary black enclosure in which an occupant would exchange the same amount of heat by radiation plus convection as in the actual nonuniform environment (https://en.wikipedia.org/wiki/Operative_temperature)",
        "The uniform temperature of an imaginary black enclosure in which an occupant would exchange the same amount of heat by radiation plus convection as in the actual nonuniform environment (https://en.wikipedia.org/wiki/Operative_temperature)"@en ;
    brick:hasTag tag:Measurable .

brick:PAU a owl:Class,
        sh:NodeShape ;
    rdfs:label "PAU"@en ;
    rdfs:subClassOf brick:AHU,
        brick:Air_Handler_Unit,
        brick:Air_Handling_Unit ;
    owl:equivalentClass brick:Pre-Cooling_Air_Unit ;
    brick:aliasOf brick:Pre-Cooling_Air_Unit .

brick:PV_Current_Output_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "PV Current Output Sensor"@en ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    rdfs:subClassOf brick:Current_Output_Sensor ;
    owl:equivalentClass brick:Photovoltaic_Current_Output_Sensor ;
    brick:aliasOf brick:Photovoltaic_Current_Output_Sensor ;
    brick:hasQuantity qudtqk:ElectricCurrent .

brick:Phasor_Magnitude a brick:Quantity ;
    rdfs:label "Phasor Magnitude"@en ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:definition "Magnitude component of a phasor" ;
    brick:hasTag tag:Measurable .

brick:Preheat_Discharge_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Preheat Discharge Air Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Sensor,
        brick:Supply_Air_Temperature_Sensor ;
    owl:equivalentClass brick:Preheat_Supply_Air_Temperature_Sensor ;
    brick:aliasOf brick:Preheat_Supply_Air_Temperature_Sensor ;
    brick:hasQuantity qudtqk:Temperature .

brick:RC_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "RC Panel"@en ;
    rdfs:subClassOf brick:Radiant_Panel ;
    owl:equivalentClass brick:Radiant_Ceiling_Panel ;
    brick:aliasOf brick:Radiant_Ceiling_Panel .

brick:RTU a owl:Class,
        sh:NodeShape ;
    rdfs:label "RTU"@en ;
    rdfs:subClassOf brick:AHU,
        brick:Air_Handler_Unit,
        brick:Air_Handling_Unit ;
    owl:equivalentClass brick:Rooftop_Unit ;
    brick:aliasOf brick:Rooftop_Unit .

brick:RVAV a owl:Class,
        sh:NodeShape ;
    rdfs:label "RVAV"@en ;
    rdfs:subClassOf brick:VAV,
        brick:Variable_Air_Volume_Box ;
    owl:equivalentClass brick:Variable_Air_Volume_Box_With_Reheat ;
    brick:aliasOf brick:Variable_Air_Volume_Box_With_Reheat .

brick:Radiant_Temperature a brick:Quantity ;
    rdfs:label "Radiant Temperature"@en ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:K ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Temperature ;
    skos:definition "the uniform temperature of an imaginary enclosure in which the radiant heat transfer from the human body is equal to the radiant heat transfer in the actual non-uniform enclosure. (https://en.wikipedia.org/wiki/Mean_radiant_temperature)",
        "the uniform temperature of an imaginary enclosure in which the radiant heat transfer from the human body is equal to the radiant heat transfer in the actual non-uniform enclosure. (https://en.wikipedia.org/wiki/Mean_radiant_temperature)"@en ;
    brick:hasTag tag:Measurable .

brick:Rest_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Rest Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    owl:equivalentClass brick:Restroom ;
    brick:aliasOf brick:Restroom ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RestingRoom" ;
    brick:isReplacedBy rec:RestingRoom .

brick:Run_Time_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Run Time Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Time ;
    rdfs:subClassOf brick:Duration_Sensor ;
    owl:equivalentClass brick:On_Timer_Sensor ;
    brick:aliasOf brick:On_Timer_Sensor ;
    brick:hasQuantity qudtqk:Time .

brick:Solar_Radiance a brick:Quantity ;
    rdfs:label "Solar Radiance"@en ;
    qudt:applicableUnit unit:W-PER-M2-SR ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M1H0T-3D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Radiance ;
    skos:definition "The amount of light that passes through or is emitted from the sun and falls within a given solid angle in a specified direction",
        "The amount of light that passes through or is emitted from the sun and falls within a given solid angle in a specified direction"@en ;
    brick:hasTag tag:Measurable .

brick:Start_Stop_Counter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Start Stop Counter"@en ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass brick:Power_Cycle_Count_Sensor ;
    brick:aliasOf brick:Power_Cycle_Count_Sensor .

brick:Storey a owl:Class,
        sh:NodeShape ;
    rdfs:label "Storey"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    owl:equivalentClass brick:Floor ;
    brick:aliasOf brick:Floor ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Level" ;
    brick:isReplacedBy rec:Level .

brick:Supply_Hot_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Hot_Water_Temperature_Setpoint,
        brick:Leaving_Hot_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Temperature_Setpoint .

brick:TABS_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "TABS Panel"@en ;
    rdfs:subClassOf brick:Radiant_Panel ;
    owl:equivalentClass brick:Thermally_Activated_Building_System_Panel ;
    brick:aliasOf brick:Thermally_Activated_Building_System_Panel .

brick:Unoccupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Cooling Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Discharge_Air_Flow_Setpoint,
        brick:Cooling_Supply_Air_Flow_Setpoint,
        brick:Unoccupied_Discharge_Air_Flow_Setpoint,
        brick:Unoccupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Cooling_Supply_Air_Flow_Setpoint ;
    brick:aliasOf brick:Unoccupied_Cooling_Supply_Air_Flow_Setpoint .

brick:Unoccupied_Discharge_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Discharge Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint,
        brick:Unoccupied_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Supply_Air_Temperature_Setpoint ;
    brick:aliasOf brick:Unoccupied_Supply_Air_Temperature_Setpoint .

brick:Unoccupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Heating Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Discharge_Air_Flow_Setpoint,
        brick:Heating_Supply_Air_Flow_Setpoint,
        brick:Unoccupied_Discharge_Air_Flow_Setpoint,
        brick:Unoccupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Heating_Supply_Air_Flow_Setpoint ;
    brick:aliasOf brick:Unoccupied_Heating_Supply_Air_Flow_Setpoint .

brick:VFD a owl:Class,
        sh:NodeShape ;
    rdfs:label "VFD"@en ;
    rdfs:subClassOf brick:Motor ;
    owl:equivalentClass brick:Variable_Frequency_Drive ;
    brick:aliasOf brick:Variable_Frequency_Drive .

brick:Velocity_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Velocity Pressure Sensor"@en ;
    qudt:hasQuantityKind qudtqk:DynamicPressure,
        qudtqk:Pressure ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    skos:definition "Measures the difference between total pressure and static pressure"@en ;
    brick:hasQuantity qudtqk:DynamicPressure,
        qudtqk:Pressure .

brick:Volume a brick:Quantity ;
    rdfs:label "Volume"@en ;
    qudt:applicableUnit unit:AC-FT,
        unit:AC-FT_US,
        unit:ANGSTROM3,
        unit:BBL,
        unit:BBL_UK_PET,
        unit:BU_US_DRY,
        unit:CentiM3,
        unit:DecaL,
        unit:DecaM3,
        unit:DeciL,
        unit:DeciM3,
        unit:FBM,
        unit:FT3,
        unit:FemtoL,
        unit:GI_UK,
        unit:GI_US,
        unit:HectoL,
        unit:IN3,
        unit:KiloCubicFT,
        unit:KiloL,
        unit:L,
        unit:M3,
        unit:MI3,
        unit:MI_UK3,
        unit:MegaL,
        unit:MicroL,
        unit:MicroM3,
        unit:MilliL,
        unit:MilliM3,
        unit:NanoL,
        unit:OZ_VOL_UK,
        unit:PINT,
        unit:PINT_UK,
        unit:PK_UK,
        unit:PicoL,
        unit:PlanckVolume,
        unit:QT_UK,
        unit:QT_US,
        unit:STANDARD,
        unit:STR,
        unit:TBSP,
        unit:TON_SHIPPING_UK,
        unit:TON_SHIPPING_US,
        unit:TSP,
        unit:YD3 ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L3I0M0H0T0D0> ;
    brick:hasQUDTReference qudtqk:Volume ;
    brick:hasTag tag:Measurable .

brick:aggregate a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Aggregate"@en ;
    skos:definition "Description of how the data for this point is aggregated" .

brick:aggregationInterval a owl:DatatypeProperty ;
    rdfs:label "aggregationInterval"@en .

brick:azimuth a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Azimuth"@en ;
    skos:definition "(Horizontal) angle between a projected vector and a reference vector (typically a compass bearing). The projected vector usually indicates the direction of a face or plane." .

brick:buildingPrimaryFunction a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Building primary function"@en ;
    rdfs:seeAlso "https://project-haystack.org/tag/primaryFunction" ;
    skos:definition "Enumerated string applied to a site record to indicate the building's primary function. The list of primary functions is derived from the US Energy Star program (adopted from Project Haystack)" .

brick:buildingThermalTransmittance a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Building thermal transmittance"@en ;
    rdfs:seeAlso "https://www.iso.org/obp/ui/#iso:std:iso:13789:ed-3:v1:en" ;
    rdfs:subPropertyOf brick:thermalTransmittance ;
    skos:definition "The area-weighted average heat transfer coefficient (commonly referred to as a U-value) for a building envelope" .

brick:coolingCapacity a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Cooling capacity"@en ;
    rdfs:seeAlso "https://project-haystack.org/tag/coolingCapacity" ;
    skos:definition "Measurement of a chiller ability to remove heat (adopted from Project Haystack)" .

brick:coordinates a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Coordinates"@en ;
    skos:definition "The location of an entity in latitude/longitude" .

brick:currentFlowType a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Current flow type"@en ;
    skos:definition "The current flow type of the entity" .

brick:electricVehicleChargerDirectionality a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "has electric vehicle charger directionality"@en ;
    skos:definition "Indicates if the EVSE charger supports bidirectional charging or just unidirectional charging of the EV battery" .

brick:electricVehicleChargerType a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "has electric vehicle charger type"@en ;
    skos:definition "Which type of EVSE charger this is, e.g. Level 1 (up to up to 2.5kW of AC power on 1 phase 120V input), Level 2 (direct AC power but can use higher voltage and up to 3 phases), or Level 3 (direct DC power)" .

brick:electricVehicleConnectorType a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "has electric vehicle connector type"@en ;
    skos:definition "Identifies which kind of connector the port has. This property helps identify the physical connection required between the vehicle and the charging equipment." .

brick:electricalComplexPower a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "electrical complex power type"@en ;
    skos:definition "Associated electrical complexity with the entity" .

brick:electricalFlow a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Electrical flow direction"@en ;
    skos:definition "Entity has this electrical flow relative to the building'" .

brick:electricalPhaseCount a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Electrical phase count"@en ;
    skos:definition "Entity has these phases" .

brick:electricalPhases a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Electrical phases"@en ;
    skos:definition "Entity has these electrical AC phases" .

brick:expectedLifetime a owl:AsymmetricProperty,
        owl:DatatypeProperty,
        owl:IrreflexiveProperty,
        brick:Relationship ;
    rdfs:label "Expected lifetime"@en ;
    skos:definition "Expected lifetime of equipment expressed as a duration"@en .

brick:grossArea a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Gross area"@en ;
    rdfs:subPropertyOf brick:area ;
    skos:definition "Entity has gross 2-dimensional area" .

brick:hasAddress a brick:Relationship ;
    rdfs:label "Has address"@en ;
    rdfs:subPropertyOf vcard:hasAddress ;
    skos:definition "To specify the address of a building."@en .

brick:hasAmbientTemperature a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "hasAmbientTemperature"@en .

brick:hasInputSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has input substance"@en ;
    skos:definition "The subject receives the given substance as an input to its internal process"@en .

brick:hasOutputSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has output substance"@en ;
    skos:definition "The subject produces or exports the given substance from its internal process"@en .

brick:hasQUDTReference a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has QUDT reference"@en ;
    skos:definition "Points to the relevant QUDT definition"@en .

brick:isReplacedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is replaced by"@en .

brick:isVirtualMeter a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "is virtual meter"@en ;
    skos:definition "True if the associated meter is 'virtual', i.e. a logical meter which includes or aggregates information from a variety of sources such as other submeters or equipment." .

brick:measuredModuleConversionEfficiency a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Measured module conversion efficiency"@en ;
    rdfs:subPropertyOf brick:conversionEfficiency ;
    skos:definition "The measured percentage of sunlight that is converted into usable power" .

brick:measuredPowerInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Measured power input"@en ;
    skos:definition "The nominal measured power input of the entity" .

brick:measuredPowerOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Measured power output"@en ;
    skos:definition "The nominal measured power output of the entity" .

brick:netArea a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Net area"@en ;
    rdfs:subPropertyOf brick:area ;
    skos:definition "Entity has net 2-dimensional area" .

brick:operationalStage a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Operational stage"@en ;
    skos:definition "The associated operational stage" .

brick:operationalStageCount a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Operational stage count"@en ;
    skos:definition "The number of operational stages supported by this equipment" .

brick:panelArea a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Panel area"@en ;
    rdfs:subPropertyOf brick:area ;
    skos:definition "Surface area of a panel, such as a PV panel" .

brick:powerComplexity owl:deprecated true ;
    brick:deprecation [ brick:deprecatedInVersion "1.3.1" ;
            brick:deprecationMitigationMessage "powerComplexity is deprecated in favor of electricalComplexPower because the latter is more clear" ;
            brick:deprecationMitigationRule [ a sh:NodeShape ;
                    sh:rule [ a sh:SPARQLRule ;
                            sh:construct """
            CONSTRUCT {
              $this brick:electricalComplexPower ?prop .
            } WHERE {
              $this brick:powerComplexity ?prop .
            }""" ;
                            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
                    sh:targetSubjectsOf brick:powerComplexity ] ] .

brick:powerFlow owl:deprecated true ;
    brick:deprecation [ brick:deprecatedInVersion "1.3.1" ;
            brick:deprecationMitigationMessage "powerFlow is deprecated in favor of electricalFlow as the latter is more clear" ;
            brick:deprecationMitigationRule [ a sh:NodeShape ;
                    sh:rule [ a sh:SPARQLRule ;
                            sh:construct """
            CONSTRUCT {
              $this brick:electricalFlow ?prop .
            } WHERE {
              $this brick:powerFlow ?prop .
            }""" ;
                            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
                    sh:targetSubjectsOf brick:powerFlow ] ] .

brick:ratedApparentPower a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated apparent power"@en ;
    skos:definition "The nominal rated apparent power of the entity",
        "The nominal rated apparent power of the entity"@en .

brick:ratedCorrelatedColorTemperature a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated correlated color temperature"@en ;
    skos:definition "The nominal rated correlated color temperature of the entity",
        "The nominal rated correlated color temperature of the entity"@en .

brick:ratedLuminousFlux a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated luminous flux"@en ;
    skos:definition "The nominal rated luminous flux of the entity",
        "The nominal rated luminous flux of the entity"@en .

brick:ratedMaximumCurrentInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated maximum current input"@en ;
    rdfs:subPropertyOf brick:ratedCurrentInput ;
    skos:definition "The maximum current that can be input to the entity" .

brick:ratedMaximumCurrentOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated maximum current output"@en ;
    rdfs:subPropertyOf brick:ratedCurrentOutput ;
    skos:definition "The maximum current that can be output by the entity" .

brick:ratedMaximumVoltageInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated maximum voltage input"@en ;
    rdfs:subPropertyOf brick:ratedVoltageInput ;
    skos:definition "The maximum voltage that can be input to the entity" .

brick:ratedMaximumVoltageOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated maximum voltage output"@en ;
    rdfs:subPropertyOf brick:ratedVoltageOutput ;
    skos:definition "The maximum voltage that can be output by the entity" .

brick:ratedMinimumCurrentInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated minimum current input"@en ;
    rdfs:subPropertyOf brick:ratedCurrentInput ;
    skos:definition "The minimum current that can be input to the entity" .

brick:ratedMinimumCurrentOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated minimum current output"@en ;
    rdfs:subPropertyOf brick:ratedCurrentOutput ;
    skos:definition "The minimum current that can be output by the entity" .

brick:ratedMinimumVoltageInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated minimum voltage input"@en ;
    rdfs:subPropertyOf brick:ratedVoltageInput ;
    skos:definition "The minimum voltage that can be input to the entity" .

brick:ratedMinimumVoltageOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated minimum voltage output"@en ;
    rdfs:subPropertyOf brick:ratedVoltageOutput ;
    skos:definition "The minimum voltage that can be output by the entity" .

brick:ratedModuleConversionEfficiency a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated module conversion efficiency"@en ;
    rdfs:subPropertyOf brick:conversionEfficiency ;
    skos:definition "The *rated* percentage of sunlight that is converted into usable power, as measured using Standard Test Conditions (STC): 1000 W/sqm irradiance, 25 degC panel temperature, no wind" .

brick:ratedPowerInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated power input"@en ;
    skos:definition "The nominal rated power input of the entity" .

brick:ratedPowerOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated power output"@en ;
    skos:definition "The nominal rated power output of the entity" .

brick:resolution a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Resolution"@en ;
    skos:definition "The resolution of the entity specifing the smallest measurable or controllable increment" .

brick:temperatureCoefficientofPmax a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Temperature coefficient"@en ;
    skos:definition "The % change in power output for every degree celsius that the entity is hotter than 25 degrees celsius" .

brick:tilt a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Tilt"@en ;
    skos:definition "The direction an entity is facing in degrees above the horizon" .

brick:volume a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Volume"@en ;
    skos:definition "Entity has 3-dimensional volume" .

brick:yearBuilt a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Year built"@en ;
    rdfs:seeAlso "https://project-haystack.org/tag/yearBuilt" ;
    skos:definition "Four digit year that a building was first built. (adopted from Project Haystack)" .

ref:BACnetURI a owl:DatatypeProperty ;
    rdfs:label "BACnetURI" ;
    rdfs:comment "Clause Q.8 BACnet URI scheme: bacnet:// <device> / <object> [ / <property> [ / <index> ]]" .

ref:hasIfcProjectReference a owl:ObjectProperty ;
    rdfs:label "hasIfcProjectReference" ;
    skos:definition "A reference to the IFC Project that defines this entity" .

ref:hasTimeseriesId a owl:DatatypeProperty ;
    rdfs:label "hasTimeseriesId" ;
    skos:definition "The unique identifier (primary key) for this TimeseriesReference in some database"@en .

ref:ifcFileLocation a owl:DatatypeProperty ;
    rdfs:label "The location of the IFC file defining a project" ;
    rdfs:range xsd:string .

ref:ifcGlobalID a owl:DatatypeProperty ;
    rdfs:label "ifcGlobalID" ;
    skos:definition "The IFC Global ID of the entity" .

ref:ifcName a owl:DatatypeProperty ;
    rdfs:label "ifcName" ;
    skos:definition "The name of the IFC entity" .

ref:ifcProject a owl:Class,
        sh:NodeShape ;
    rdfs:label "IfcProject" ;
    sh:property [ sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path ref:ifcFileLocation ],
        [ sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path ref:ifcProjectID ] .

ref:ifcProjectID a owl:DatatypeProperty ;
    rdfs:label "ifcProjectID" ;
    skos:definition "The IFC ID of the containing project" .

ref:preferred a owl:DatatypeProperty ;
    rdfs:label "preferred"@en ;
    skos:definition "An entity can have one 'preferred' External Reference. Consumers of the model should prioritize any external reference with the 'preferred' property" .

ref:storedAt a owl:DatatypeProperty ;
    rdfs:label "storedAt" ;
    skos:definition "A reference to where the data for this TimeseriesReference is stored"@en .

bsh:AggregationShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            skos:definition "Interval expressed in an ISO 8601 Duration string, e.g. RP1D" ;
            sh:datatype xsd:string ;
            sh:minCount 1 ;
            sh:path brick:aggregationInterval ],
        [ a sh:PropertyShape ;
            skos:definition "The aggregation function applied to data in the interval which produces the value" ;
            sh:in ( "max" "min" "count" "mean" "sum" "median" "mode" ) ;
            sh:minCount 1 ;
            sh:path brick:aggregationFunction ] .

bsh:AzimuthShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:maxInclusive 360 ;
            sh:minCount 1 ;
            sh:minInclusive 0 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:RAD unit:MIL_Angle unit:ARCSEC unit:ARCMIN unit:DEG unit:MicroRAD unit:MIN_Angle unit:MilliRAD unit:REV unit:GRAD unit:MilliARCSEC unit:GON ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:BuildingPrimaryFunctionShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "Adult Education" "Ambulatory Surgical Center" "Aquarium" "Automobile Dealership" "Bank Branch" "Bar/Nightclub" "Barracks" "Bowling Alley" "Casino" "College/University" "Convenience Store with Gas Station" "Convenience Store without Gas Station" "Convention Center" "Courthouse" "Data Center" "Distribution Center" "Drinking Water Treatment & Distribution" "Enclosed Mall" "Energy/Power Station" "Fast Food Restaurant" "Financial Office" "Fire Station" "Fitness Center/Health Club/Gym" "Food Sales" "Food Service" "Hospital (General Medical & Surgical)" "Hotel" "Ice/Curling Rink" "Indoor Arena" "K-12 School" "Laboratory" "Library" "Lifestyle Center" "Mailing Center/Post Office" "Manufacturing/Industrial Plant" "Medical Office" "Mixed Use Property" "Movie Theater" "Multifamily Housing" "Museum" "Non-Refrigerated Warehouse" "Office" "Other - Education" "Other - Entertainment/Public Assembly" "Other - Lodging/Residential" "Other - Mall" "Other - Public Services" "Other - Recreation" "Other - Restaurant/Bar" "Other - Services" "Other - Stadium" "Other - Technology/Science" "Other - Utility" "Other" "Other/Specialty Hospital" "Outpatient Rehabilitation/Physical Therapy" "Parking" "Performing Arts" "Personal Services (Health/Beauty, Dry Cleaning, etc)" "Police Station" "Pre-school/Daycare" "Prison/Incarceration" "Race Track" "Refrigerated Warehouse" "Repair Services (Vehicle, Shoe, Locksmith, etc)" "Residence Hall/Dormitory" "Restaurant" "Retail Store" "Roller Rink" "Self-Storage Facility" "Senior Care Community" "Single Family Home" "Social/Meeting Hall" "Stadium (Closed)" "Stadium (Open)" "Strip Mall" "Supermarket/Grocery Store" "Swimming Pool" "Transportation Terminal/Station" "Urgent Care/Clinic/Other Outpatient" "Veterinary Office" "Vocational School" "Wastewater Treatment Plant" "Wholesale Club/Supercenter" "Worship Facility" "Zoo" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:CoolingCapacityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:TON_FG unit:BTU_IT-PER-HR unit:BTU_TH-PER-HR unit:W ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:CoordinateShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:longitude ],
        [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:latitude ] .

bsh:CurrentFlowTypeShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "AC" "DC" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:DeprecationRule a sh:NodeShape ;
    sh:property [ sh:maxCount 0 ;
            sh:message "This concept is deprecated" ;
            sh:path ( rdf:type brick:deprecation ) ;
            sh:severity sh:Warning ],
        [ sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:path brick:deprecatedInVersion ],
        [ sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:path brick:deprecationMitigationMessage ],
        [ sh:class sh:NodeShape ;
            sh:maxCount 1 ;
            sh:path brick:deprecationMitigationRule ] ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT { $this owl:deprecated true }
        WHERE { $this brick:deprecation ?dep }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.5/Brick> ] ;
    sh:targetSubjectsOf brick:deprecation .

bsh:DeprecationShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            skos:definition "A message describing how to mitigate or address the deprecation" ;
            sh:datatype xsd:string ;
            sh:minCount 1 ;
            sh:path brick:deprecationMitigationMessage ],
        [ a sh:PropertyShape ;
            skos:definition "The version in which the entity was deprecated" ;
            sh:datatype xsd:string ;
            sh:minCount 1 ;
            sh:path brick:deprecatedInVersion ],
        [ a sh:PropertyShape ;
            skos:definition "A SHACL rule which will mitigate the deprecation" ;
            sh:class sh:NodeShape ;
            sh:path brick:deprecationMitigationRule ] .

bsh:ElectricVehicleChargingDirectionalityShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "unidirectional" "bidirectional" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ElectricVehicleChargingTypeShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "Level 1" "Level 2" "Level 3" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ElectricVehicleConnectorTypeShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "Type 1 (CSS)" "Type 2 (CSS)" "GB/T" "Type 1 (SAE J1772)" "Type 2 (IEC 62196)" "CHAdeMO" "CCS (Combined Charging System)" "Tesla Supercharger" "Wireless" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ElectricalComplexPowerShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "real" "reactive" "apparent" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ElectricalFlowShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "import" "export" "net" "absolute" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:PhaseCountShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( 1 2 3 "Total" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:PhasesShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "A" "B" "C" "AB" "BC" "AC" "ABC" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ResolutionShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:minExclusive 0 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:TemperatureCoefficientPerDegreeCelsiusShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:TiltShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:RAD unit:MIL_Angle unit:ARCSEC unit:ARCMIN unit:DEG unit:MicroRAD unit:MIN_Angle unit:MilliRAD unit:REV unit:GRAD unit:MilliARCSEC unit:GON ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:VirtualMeterShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:boolean ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:VolumeShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:FT3 unit:M3 ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:YearBuiltShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:aliasOfShape a sh:PropertyShape ;
    sh:class brick:Entity ;
    sh:path brick:aliasOf .

bsh:controlsShape a sh:PropertyShape ;
    sh:class brick:Equipment ;
    sh:path brick:controls .

bsh:expectedLifetimeShape a sh:PropertyShape ;
    sh:datatype xsd:duration ;
    sh:path brick:expectedLifetime .

bsh:hasAddressShape a sh:PropertyShape ;
    sh:class vcard:Address ;
    sh:path brick:hasAddress .

bsh:hasAssociatedTagShape a sh:PropertyShape ;
    sh:class brick:Tag ;
    sh:path brick:hasAssociatedTag .

bsh:hasInputSubstanceShape a sh:PropertyShape ;
    sh:class brick:Substance ;
    sh:path brick:hasInputSubstance .

bsh:hasLocationShape a sh:PropertyShape ;
    sh:or ( [ sh:class brick:Location ] [ sh:class rec:Architecture ] ) ;
    sh:path brick:hasLocation .

bsh:hasOutputSubstanceShape a sh:PropertyShape ;
    sh:class brick:Substance ;
    sh:path brick:hasOutputSubstance .

bsh:hasQUDTReferenceShape a sh:PropertyShape ;
    sh:class qudt:QuantityKind ;
    sh:path brick:hasQUDTReference .

bsh:hasQuantityShape a sh:PropertyShape ;
    sh:or ( [ sh:class brick:Quantity ] [ sh:class qudt:QuantityKind ] ) ;
    sh:path brick:hasQuantity .

bsh:hasSubMeterShape a sh:PropertyShape ;
    sh:class brick:Meter ;
    sh:path brick:hasSubMeter .

bsh:hasTagShape a sh:PropertyShape ;
    sh:class brick:Tag ;
    sh:path brick:hasTag .

bsh:hasUnitShape a sh:PropertyShape ;
    sh:class qudt:Unit ;
    sh:path brick:hasUnit .

bsh:hasaggregateShape a sh:PropertyShape ;
    rdfs:label "has Aggregate property"@en ;
    sh:node bsh:AggregationShape ;
    sh:path brick:aggregate .

bsh:hasareaShape a sh:PropertyShape ;
    rdfs:label "has Area property"@en ;
    sh:node bsh:AreaShape ;
    sh:path brick:area .

bsh:hasazimuthShape a sh:PropertyShape ;
    rdfs:label "has Azimuth property"@en ;
    sh:node bsh:AzimuthShape ;
    sh:path brick:azimuth .

bsh:hasbuildingPrimaryFunctionShape a sh:PropertyShape ;
    rdfs:label "has Building primary function property"@en ;
    sh:node bsh:BuildingPrimaryFunctionShape ;
    sh:path brick:buildingPrimaryFunction .

bsh:hasbuildingThermalTransmittanceShape a sh:PropertyShape ;
    rdfs:label "has Building thermal transmittance property"@en ;
    sh:node bsh:ThermalTransmittanceShape ;
    sh:path brick:buildingThermalTransmittance .

bsh:hasconversionEfficiencyShape a sh:PropertyShape ;
    rdfs:label "has Conversion efficiency property"@en ;
    sh:node bsh:EfficiencyShape ;
    sh:path brick:conversionEfficiency .

bsh:hascoolingCapacityShape a sh:PropertyShape ;
    rdfs:label "has Cooling capacity property"@en ;
    sh:node bsh:CoolingCapacityShape ;
    sh:path brick:coolingCapacity .

bsh:hascurrentFlowTypeShape a sh:PropertyShape ;
    rdfs:label "has Current flow type property"@en ;
    sh:node bsh:CurrentFlowTypeShape ;
    sh:path brick:currentFlowType .

bsh:hasdeprecationShape a sh:PropertyShape ;
    rdfs:label "has Deprecation Notice property"@en ;
    sh:node bsh:DeprecationShape ;
    sh:path brick:deprecation .

bsh:haselectricVehicleChargerTypeShape a sh:PropertyShape ;
    rdfs:label "has has electric vehicle charger type property"@en ;
    sh:node bsh:ElectricVehicleChargingTypeShape ;
    sh:path brick:electricVehicleChargerType .

bsh:haselectricVehicleConnectorTypeShape a sh:PropertyShape ;
    rdfs:label "has has electric vehicle connector type property"@en ;
    sh:node bsh:ElectricVehicleConnectorTypeShape ;
    sh:path brick:electricVehicleConnectorType .

bsh:haselectricalPhaseCountShape a sh:PropertyShape ;
    rdfs:label "has Electrical phase count property"@en ;
    sh:node bsh:PhaseCountShape ;
    sh:path brick:electricalPhaseCount .

bsh:haselectricalPhasesShape a sh:PropertyShape ;
    rdfs:label "has Electrical phases property"@en ;
    sh:node bsh:PhasesShape ;
    sh:path brick:electricalPhases .

bsh:hasgrossAreaShape a sh:PropertyShape ;
    rdfs:label "has Gross area property"@en ;
    sh:node bsh:AreaShape ;
    sh:path brick:grossArea .

bsh:hasisVirtualMeterShape a sh:PropertyShape ;
    rdfs:label "has is virtual meter property"@en ;
    sh:node bsh:VirtualMeterShape ;
    sh:path brick:isVirtualMeter .

bsh:haslastKnownValueShape a sh:PropertyShape ;
    rdfs:label "has Last known value property"@en ;
    sh:node bsh:LastKnownValueShape ;
    sh:path brick:lastKnownValue .

bsh:hasmeasuredModuleConversionEfficiencyShape a sh:PropertyShape ;
    rdfs:label "has Measured module conversion efficiency property"@en ;
    sh:node bsh:EfficiencyShape ;
    sh:path brick:measuredModuleConversionEfficiency .

bsh:hasmeasuredPowerInputShape a sh:PropertyShape ;
    rdfs:label "has Measured power input property"@en ;
    sh:node bsh:PowerQuantityShape ;
    sh:path brick:measuredPowerInput .

bsh:hasmeasuredPowerOutputShape a sh:PropertyShape ;
    rdfs:label "has Measured power output property"@en ;
    sh:node bsh:PowerQuantityShape ;
    sh:path brick:measuredPowerOutput .

bsh:hasnetAreaShape a sh:PropertyShape ;
    rdfs:label "has Net area property"@en ;
    sh:node bsh:AreaShape ;
    sh:path brick:netArea .

bsh:hasoperationalStageCountShape a sh:PropertyShape ;
    rdfs:label "has Operational stage count property"@en ;
    sh:node bsh:StageShape ;
    sh:path brick:operationalStageCount .

bsh:hasoperationalStageShape a sh:PropertyShape ;
    rdfs:label "has Operational stage property"@en ;
    sh:node bsh:StageShape ;
    sh:path brick:operationalStage .

bsh:haspanelAreaShape a sh:PropertyShape ;
    rdfs:label "has Panel area property"@en ;
    sh:node bsh:AreaShape ;
    sh:path brick:panelArea .

bsh:hasratedApparentPowerShape a sh:PropertyShape ;
    rdfs:label "has Rated apparent power property"@en ;
    sh:node bsh:ApparentPowerQuantityShape ;
    sh:path brick:ratedApparentPower .

bsh:hasratedCorrelatedColorTemperatureShape a sh:PropertyShape ;
    rdfs:label "has Rated correlated color temperature property"@en ;
    sh:node bsh:CorrelatedColorTemperatureQuantityShape ;
    sh:path brick:ratedCorrelatedColorTemperature .

bsh:hasratedCurrentInputShape a sh:PropertyShape ;
    rdfs:label "has Rated current input property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedCurrentInput .

bsh:hasratedCurrentOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated current output property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedCurrentOutput .

bsh:hasratedLuminousFluxShape a sh:PropertyShape ;
    rdfs:label "has Rated luminous flux property"@en ;
    sh:node bsh:LuminousFluxQuantityShape ;
    sh:path brick:ratedLuminousFlux .

bsh:hasratedMaximumCurrentInputShape a sh:PropertyShape ;
    rdfs:label "has Rated maximum current input property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedMaximumCurrentInput .

bsh:hasratedMaximumCurrentOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated maximum current output property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedMaximumCurrentOutput .

bsh:hasratedMaximumVoltageInputShape a sh:PropertyShape ;
    rdfs:label "has Rated maximum voltage input property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedMaximumVoltageInput .

bsh:hasratedMaximumVoltageOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated maximum voltage output property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedMaximumVoltageOutput .

bsh:hasratedMinimumCurrentInputShape a sh:PropertyShape ;
    rdfs:label "has Rated minimum current input property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedMinimumCurrentInput .

bsh:hasratedMinimumCurrentOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated minimum current output property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedMinimumCurrentOutput .

bsh:hasratedMinimumVoltageInputShape a sh:PropertyShape ;
    rdfs:label "has Rated minimum voltage input property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedMinimumVoltageInput .

bsh:hasratedMinimumVoltageOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated minimum voltage output property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedMinimumVoltageOutput .

bsh:hasratedModuleConversionEfficiencyShape a sh:PropertyShape ;
    rdfs:label "has Rated module conversion efficiency property"@en ;
    sh:node bsh:EfficiencyShape ;
    sh:path brick:ratedModuleConversionEfficiency .

bsh:hasratedPowerInputShape a sh:PropertyShape ;
    rdfs:label "has Rated power input property"@en ;
    sh:node bsh:PowerQuantityShape ;
    sh:path brick:ratedPowerInput .

bsh:hasratedPowerOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated power output property"@en ;
    sh:node bsh:PowerQuantityShape ;
    sh:path brick:ratedPowerOutput .

bsh:hasratedVoltageInputShape a sh:PropertyShape ;
    rdfs:label "has Measured voltage input property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedVoltageInput .

bsh:hasratedVoltageOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated voltage output property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedVoltageOutput .

bsh:hasresolutionShape a sh:PropertyShape ;
    rdfs:label "has Resolution property"@en ;
    sh:node bsh:ResolutionShape ;
    sh:path brick:resolution .

bsh:hastemperatureCoefficientofPmaxShape a sh:PropertyShape ;
    rdfs:label "has Temperature coefficient property"@en ;
    sh:node bsh:TemperatureCoefficientPerDegreeCelsiusShape ;
    sh:path brick:temperatureCoefficientofPmax .

bsh:hasthermalTransmittanceShape a sh:PropertyShape ;
    rdfs:label "has Thermal transmittance property"@en ;
    sh:node bsh:ThermalTransmittanceShape ;
    sh:path brick:thermalTransmittance .

bsh:hastiltShape a sh:PropertyShape ;
    rdfs:label "has Tilt property"@en ;
    sh:node bsh:TiltShape ;
    sh:path brick:tilt .

bsh:hasyearBuiltShape a sh:PropertyShape ;
    rdfs:label "has Year built property"@en ;
    sh:node bsh:YearBuiltShape ;
    sh:path brick:yearBuilt .

bsh:hostsShape a sh:PropertyShape ;
    sh:class brick:Point ;
    sh:path brick:hosts .

bsh:isAssociatedWithShape a sh:PropertyShape ;
    sh:class owl:Class ;
    sh:path brick:isAssociatedWith .

bsh:isControlledByShape a sh:PropertyShape ;
    sh:class brick:Controller ;
    sh:path brick:isControlledBy .

bsh:isHostedByShape a sh:PropertyShape ;
    sh:class brick:ICT_Equipment ;
    sh:path brick:isHostedBy .

bsh:isPointOfShape a sh:PropertyShape ;
    sh:message "A Point can be a Point of Equipment, Location or Space." ;
    sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Location ] [ sh:class rec:Architecture ] ),
        ( [ sh:class brick:Equipment ] [ sh:class brick:Location ] [ sh:class rec:Space ] ) ;
    sh:path brick:isPointOf ;
    sh:targetClass brick:Point .

bsh:isReplacedByShape a sh:PropertyShape ;
    sh:class brick:Entity ;
    sh:path brick:isReplacedBy .

bsh:isSubMeterOfShape a sh:PropertyShape ;
    sh:class brick:Meter ;
    sh:path brick:isSubMeterOf .

bsh:isTagOfShape a sh:PropertyShape ;
    sh:or ( [ sh:class brick:Entity ] [ sh:class brick:Measurable ] [ sh:class rec:Collection ] ) ;
    sh:path brick:isTagOf .

bsh:latitudeShape a sh:PropertyShape ;
    sh:or bsh:NumericValue ;
    sh:path brick:latitude .

bsh:longitudeShape a sh:PropertyShape ;
    sh:or bsh:NumericValue ;
    sh:path brick:longitude .

bsh:metersShape a sh:PropertyShape ;
    sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Location ] [ sh:class rec:Collection ] [ sh:class rec:Architecture ] ) ;
    sh:path brick:meters .

bsh:timestampShape a sh:PropertyShape ;
    sh:datatype xsd:dateTime ;
    sh:path brick:timestamp .

bsh:valueShape a sh:PropertyShape ;
    sh:class rdfs:Resource ;
    sh:path brick:value .

rec:IPAddress a owl:DatatypeProperty ;
    rdfs:label "IPAddress"@en .

rec:MACAddress a owl:DatatypeProperty ;
    rdfs:label "MACAddress"@en .

rec:acknowledgedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "acknowledgedBy"@en .

rec:acknowledgedTime a owl:DatatypeProperty ;
    rdfs:label "acknowledgedTime"@en .

rec:address a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "address"@en .

rec:addressLine1 a owl:DatatypeProperty ;
    rdfs:label "addressLine1"@en .

rec:addressLine2 a owl:DatatypeProperty ;
    rdfs:label "addressLine2"@en .

rec:adjacentElement a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "adjacentElement"@en .

rec:architectedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "architectedBy"@en .

rec:area a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "area"@en .

rec:assetTag a owl:DatatypeProperty ;
    rdfs:label "assetTag"@en .

rec:capacity a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "capacity"@en .

rec:city a owl:DatatypeProperty ;
    rdfs:label "city"@en .

rec:closedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "closedBy"@en .

rec:closedTime a owl:DatatypeProperty ;
    rdfs:label "closedTime"@en .

rec:commissionedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "commissionedBy"@en .

rec:commissioningDate a owl:DatatypeProperty ;
    rdfs:label "commissioningDate"@en .

rec:constructedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "constructedBy"@en .

rec:containsElement a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "containsElement"@en .

rec:coordinateSystem a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "coordinateSystem"@en .

rec:country a owl:DatatypeProperty ;
    rdfs:label "country"@en .

rec:createdBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "createdBy"@en .

rec:createdTime a owl:DatatypeProperty ;
    rdfs:label "createdTime"@en .

rec:currentLevel a owl:DatatypeProperty ;
    rdfs:label "currentLevel"@en .

rec:documentTopic a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "documentTopic"@en .

rec:end a owl:DatatypeProperty ;
    rdfs:label "end"@en .

rec:endLevel a owl:DatatypeProperty ;
    rdfs:label "endLevel"@en .

rec:familyName a owl:DatatypeProperty ;
    rdfs:label "familyName"@en .

rec:gender a owl:DatatypeProperty ;
    rdfs:label "gender"@en .

rec:georeference a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "georeference"@en .

rec:givenName a owl:DatatypeProperty ;
    rdfs:label "givenName"@en .

rec:grossArea a owl:DatatypeProperty ;
    rdfs:label "grossArea"@en .

rec:hasMember a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "hasMember"@en .

rec:heightScaleFactor a owl:DatatypeProperty ;
    rdfs:label "heightScaleFactor"@en .

rec:image a owl:DatatypeProperty ;
    rdfs:label "image"@en .

rec:initialCost a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "initialCost"@en .

rec:installationDate a owl:DatatypeProperty ;
    rdfs:label "installationDate"@en .

rec:installedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "installedBy"@en .

rec:intersectingElement a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "intersectingElement"@en .

rec:isMemberOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "isMemberOf"@en .

rec:leaseOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "leaseOf"@en .

rec:leasee a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "leasee"@en .

rec:leasor a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "leasor"@en .

rec:levelNumber a owl:DatatypeProperty ;
    rdfs:label "levelNumber"@en .

rec:logo a owl:DatatypeProperty ;
    rdfs:label "logo"@en .

rec:maintenanceInterval a owl:DatatypeProperty ;
    rdfs:label "maintenanceInterval"@en .

rec:manufacturedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "manufacturedBy"@en .

rec:maxOccupancy a owl:DatatypeProperty ;
    rdfs:label "maxOccupancy"@en .

rec:modelNumber a owl:DatatypeProperty ;
    rdfs:label "modelNumber"@en .

rec:mountedOn a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "mountedOn"@en .

rec:netArea a owl:DatatypeProperty ;
    rdfs:label "netArea"@en .

rec:objectOfInterest a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "objectOfInterest"@en .

rec:operatedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "operatedBy"@en .

rec:originX a owl:DatatypeProperty ;
    rdfs:label "originX"@en .

rec:originY a owl:DatatypeProperty ;
    rdfs:label "originY"@en .

rec:ownedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "ownedBy"@en .

rec:owns a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "owns"@en .

rec:postalCode a owl:DatatypeProperty ;
    rdfs:label "postalCode"@en .

rec:producedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "producedBy"@en .

rec:region a owl:DatatypeProperty ;
    rdfs:label "region"@en .

rec:regulatedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "regulatedBy"@en .

rec:regulates a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "regulates"@en .

rec:relatedTo a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "relatedTo"@en .

rec:rentableArea a owl:DatatypeProperty ;
    rdfs:label "rentableArea"@en .

rec:seatingCapacity a owl:DatatypeProperty ;
    rdfs:label "seatingCapacity"@en .

rec:serialNumber a owl:DatatypeProperty ;
    rdfs:label "serialNumber"@en .

rec:servicedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "servicedBy"@en .

rec:severity a owl:DatatypeProperty ;
    rdfs:label "severity"@en .

rec:start a owl:DatatypeProperty ;
    rdfs:label "start"@en .

rec:startLevel a owl:DatatypeProperty ;
    rdfs:label "startLevel"@en .

rec:status a owl:DatatypeProperty ;
    rdfs:label "status"@en .

rec:targetPoint a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "targetPoint"@en .

rec:timestamp a owl:DatatypeProperty ;
    rdfs:label "timestamp"@en .

rec:tripDirection a owl:DatatypeProperty ;
    rdfs:label "tripDirection"@en .

rec:turnoverDate a owl:DatatypeProperty ;
    rdfs:label "turnoverDate"@en .

rec:url a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "url"@en .

rec:weight a owl:DatatypeProperty ;
    rdfs:label "weight"@en .

rec:widthScaleFactor a owl:DatatypeProperty ;
    rdfs:label "widthScaleFactor"@en .

rec:xRotationalScaleFactor a owl:DatatypeProperty ;
    rdfs:label "xRotationalScaleFactor"@en .

rec:yRotationalScaleFactor a owl:DatatypeProperty ;
    rdfs:label "yRotationalScaleFactor"@en .

brick:Air_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Loop ;
    skos:definition "The set of connected equipment serving one path of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Loop .

brick:Ammonia a brick:Substance ;
    rdfs:label "Ammonia"@en ;
    skos:broader brick:Gas ;
    skos:definition "Ammonia"@en ;
    brick:hasTag tag:Measurable .

brick:Blowdown_Water a brick:Substance ;
    rdfs:label "Blowdown Water"@en ;
    skos:broader brick:Water ;
    skos:definition "Water expelled from a system to remove mineral build up"@en ;
    brick:hasTag tag:Measurable .

brick:Breaker_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Breaker Panel"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "Breaker Panel distributes power into various end-uses."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Breaker ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Breaker,
        tag:Equipment .

brick:Bus_Riser a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bus Riser"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "Bus Risers are commonly fed from a switchgear and rise up through a series of floors to the main power distribution source for each floor."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Riser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Riser .

brick:CO a brick:Substance ;
    rdfs:label "CO"@en ;
    skos:broader brick:Gas ;
    skos:definition "Carbon Monoxide in the vapor phase"@en ;
    brick:hasTag tag:Measurable .

brick:CO2 a brick:Substance ;
    rdfs:label "CO2"@en ;
    skos:broader brick:Gas ;
    skos:definition "Carbon Dioxide in the vapor phase"@en ;
    brick:hasTag tag:Measurable .

brick:Compressor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Compressor"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "(1) device for mechanically increasing the pressure of a gas. (2) often described as being either open, hermetic, or semihermetic to describe how the compressor and motor drive is situated in relation to the gas or vapor being compressed. Types include centrifugal, axial flow, reciprocating, rotary screw, rotary vane, scroll, or diaphragm. 1. device for mechanically increasing the pressure of a gas. 2. specific machine, with or without accessories, for compressing refrigerant vapor."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Compressor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Compressor,
        tag:Equipment .

brick:Current_Angle a brick:Quantity ;
    rdfs:label "Current Angle"@en ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Phasor_Angle ;
    skos:definition "Angle of current phasor",
        "Angle of current phasor"@en ;
    brick:hasTag tag:Measurable .

brick:DDAHU a owl:Class,
        sh:NodeShape ;
    rdfs:label "DDAHU"@en ;
    rdfs:subClassOf brick:AHU,
        brick:Air_Handler_Unit,
        brick:Air_Handling_Unit ;
    owl:equivalentClass brick:Dual_Duct_Air_Handling_Unit ;
    brick:aliasOf brick:Dual_Duct_Air_Handling_Unit .

brick:Differential_Dry_Bulb_Temperature a brick:Quantity ;
    rdfs:label "Differential Dry Bulb Temperature"@en ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0> ;
    qudt:isDeltaQuantity true ;
    skos:broader brick:Dry_Bulb_Temperature ;
    brick:hasTag tag:Measurable .

brick:Differential_Dynamic_Pressure a brick:Quantity ;
    rdfs:label "Differential Dynamic Pressure"@en ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:BAR_A,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_H2O_4DEG_C,
        unit:CentiM_HG,
        unit:CentiM_HG_0DEG_C,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_H2O_39dot2DEG_F,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_H2O_39dot2DEG_F,
        unit:IN_H2O_60DEG_F,
        unit:IN_HG,
        unit:IN_HG_32DEG_F,
        unit:IN_HG_60DEG_F,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM-PER-M-SEC2,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloN-PER-CentiM2,
        unit:KiloN-PER-M2,
        unit:KiloN-PER-MilliM2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:M_H2O,
        unit:MegaBAR,
        unit:MegaN-PER-M2,
        unit:MegaPA,
        unit:MegaPSI,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliBAR_A,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PDL-PER-IN2,
        unit:PSI,
        unit:PicoPA,
        unit:PlanckPressure,
        unit:TORR ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L-1I0M1H0T-2D0> ;
    qudt:isDeltaQuantity true ;
    skos:broader brick:Differential_Pressure ;
    brick:hasQUDTReference qudtqk:DynamicPressure ;
    brick:hasTag tag:Measurable .

brick:Differential_Static_Pressure a brick:Quantity ;
    rdfs:label "Differential Static Pressure"@en ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:BAR_A,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_H2O_4DEG_C,
        unit:CentiM_HG,
        unit:CentiM_HG_0DEG_C,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_H2O_39dot2DEG_F,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_H2O_39dot2DEG_F,
        unit:IN_H2O_60DEG_F,
        unit:IN_HG,
        unit:IN_HG_32DEG_F,
        unit:IN_HG_60DEG_F,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM-PER-M-SEC2,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloN-PER-CentiM2,
        unit:KiloN-PER-M2,
        unit:KiloN-PER-MilliM2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:M_H2O,
        unit:MegaBAR,
        unit:MegaN-PER-M2,
        unit:MegaPA,
        unit:MegaPSI,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliBAR_A,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PDL-PER-IN2,
        unit:PSI,
        unit:PicoPA,
        unit:PlanckPressure,
        unit:TORR ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L-1I0M1H0T-2D0> ;
    qudt:isDeltaQuantity true ;
    skos:broader brick:Differential_Pressure ;
    brick:hasQUDTReference qudtqk:StaticPressure ;
    brick:hasTag tag:Measurable .

brick:Discharge_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass brick:Supply_Air_Flow_Sensor ;
    brick:aliasOf brick:Supply_Air_Flow_Sensor ;
    brick:hasQuantity qudtqk:VolumeFlowRate .

brick:Discharge_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass brick:Supply_Air_Temperature_Sensor ;
    brick:aliasOf brick:Supply_Air_Temperature_Sensor ;
    brick:hasQuantity qudtqk:Temperature .

brick:Discharge_Chilled_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Chilled_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasTag tag:Measurable ;
    brick:isReplacedBy brick:Leaving_Chilled_Water .

brick:Discharge_Condenser_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Condenser_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasTag tag:Measurable ;
    brick:isReplacedBy brick:Leaving_Condenser_Water .

brick:Discharge_Hot_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Hot_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasTag tag:Measurable ;
    brick:isReplacedBy brick:Leaving_Hot_Water .

brick:Discharge_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasTag tag:Measurable ;
    brick:isReplacedBy brick:Leaving_Water .

brick:Discharge_Water_Flow_Setpoint a owl:Class ;
    rdfs:label "Discharge Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water_Flow_Setpoint .

brick:Dry_Bulb_Temperature a brick:Quantity ;
    rdfs:label "Dry Bulb Temperature"@en ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:K ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Temperature ;
    skos:definition "The temperature of air measured by a thermometer freely exposed to the air, but shielded from radiation and moisture. (https://en.wikipedia.org/wiki/Dry-bulb_temperature)",
        "The temperature of air measured by a thermometer freely exposed to the air, but shielded from radiation and moisture. (https://en.wikipedia.org/wiki/Dry-bulb_temperature)"@en ;
    skos:narrower brick:Differential_Dry_Bulb_Temperature ;
    brick:hasTag tag:Measurable .

brick:Economizer a owl:Class,
        sh:NodeShape ;
    rdfs:label "Economizer"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Device that, on proper variable sensing, initiates control signals or actions to conserve energy. A control system that reduces the mechanical heating and cooling requirement."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Economizer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Economizer,
        tag:Equipment .

brick:Elevator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Elevator"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Elevator> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "A device that provides vertical transportation between floors, levels or decks of a building, vessel or other structure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Elevator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Elevator,
        tag:Equipment .

brick:FCU a owl:Class,
        sh:NodeShape ;
    rdfs:label "FCU"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:Fan_Coil_Unit ;
    brick:aliasOf brick:Fan_Coil_Unit .

brick:Formaldehyde a brick:Substance ;
    rdfs:label "Formaldehyde"@en ;
    skos:broader brick:Gas ;
    skos:definition "Formaldehyde"@en ;
    brick:hasTag tag:Measurable .

brick:Fuel_Oil a brick:Substance ;
    rdfs:label "Fuel Oil"@en ;
    skos:broader brick:Oil ;
    skos:definition "Petroleum based oil burned for energy"@en ;
    brick:hasTag tag:Measurable .

brick:Gas_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:System .

brick:Gasoline a brick:Substance ;
    rdfs:label "Gasoline"@en ;
    skos:broader brick:Liquid ;
    skos:definition "Petroleum derived liquid used as a fuel source"@en ;
    brick:hasTag tag:Measurable .

brick:Glycol a brick:Substance ;
    rdfs:label "Glycol"@en ;
    skos:broader brick:Liquid ;
    brick:hasTag tag:Measurable .

brick:Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Discharge Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Temperature_Sensor .

brick:Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Return Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Return_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Entering_Hot_Water_Temperature_Sensor .

brick:Humidifier a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidifier"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A device that adds moisture to air or other gases"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidifier ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Humidifier .

brick:Ice a brick:Substance ;
    rdfs:label "Ice"@en ;
    skos:broader brick:Solid ;
    skos:definition "Water in its solid form"@en ;
    brick:hasTag tag:Measurable .

brick:Isolation_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Isolation Switch"@en ;
    rdfs:subClassOf brick:Switchgear ;
    owl:equivalentClass brick:Disconnect_Switch ;
    brick:aliasOf brick:Disconnect_Switch .

brick:Level a brick:Quantity ;
    rdfs:label "Level"@en ;
    qudt:applicableUnit unit:CentiM,
        unit:DeciM,
        unit:FT,
        unit:IN,
        unit:KiloM,
        unit:M,
        unit:MicroM,
        unit:MilliM,
        unit:YD ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L1I0M0H0T0D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    owl:deprecated true ;
    skos:broader qudtqk:Length ;
    skos:definition "Amount of substance in a container; typically measured in height" ;
    skos:narrower brick:Precipitation ;
    brick:deprecatedInVersion "1.4.4" ;
    brick:deprecationMitigationMessage "Brick-defined quantity 'Level' is deprecated. Use QUDT quantitykind:LiquidLevel directly for liquid level measurements." ;
    brick:hasTag tag:Measurable .

brick:Lighting_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System ;
    skos:definition "The equipment, devices and interfaces that serve or are a part of the lighting subsystem in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Lighting ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Lighting,
        tag:System .

brick:Liquid_CO2 a brick:Substance ;
    rdfs:label "Liquid CO2"@en ;
    skos:broader brick:Liquid ;
    skos:definition "Carbon Dioxide in the liquid phase"@en ;
    brick:hasTag tag:Measurable .

brick:Luminaire a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminaire"@en ;
    rdfs:subClassOf brick:Lighting ;
    skos:definition "A complete lighting unit consisting of a lamp or lamps and ballast(s) (when applicable) together with the parts designed to distribute the light, to position and protect the lamps, and to connect the lamps to the power supply."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Luminaire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Luminaire .

brick:Makeup_Water a brick:Substance ;
    rdfs:label "Makeup Water"@en ;
    skos:broader brick:Water ;
    skos:definition "Water used used to makeup water loss through leaks, evaporation, or blowdown"@en ;
    brick:hasTag tag:Measurable .

brick:Methane a brick:Substance ;
    rdfs:label "Methane"@en ;
    skos:broader brick:Gas ;
    skos:definition "Methane"@en ;
    brick:hasTag tag:Measurable .

brick:NO2 a brick:Substance ;
    rdfs:label "NO2"@en ;
    skos:broader brick:Gas ;
    skos:definition "Nitrogen Dioxide"@en ;
    brick:hasTag tag:Measurable .

brick:Occupancy_Percentage a brick:Quantity ;
    rdfs:label "Occupancy Percentage"@en ;
    qudt:applicableUnit unit:PERCENT ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Dimensionless,
        brick:Occupancy ;
    skos:definition "Percent of total occupancy of space that is occupied",
        "Percent of total occupancy of space that is occupied"@en ;
    brick:hasTag tag:Measurable .

brick:Outside a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Outside" ;
    brick:hasAssociatedTag tag:Location,
        tag:Outside ;
    brick:isReplacedBy rec:OutdoorSpace .

brick:Ozone a brick:Substance ;
    rdfs:label "Ozone"@en ;
    skos:broader brick:Gas ;
    skos:definition "Ozone"@en ;
    brick:hasTag tag:Measurable .

brick:PM1 a brick:Substance ;
    rdfs:label "PM1"@en ;
    skos:broader brick:Particulate_Matter ;
    skos:definition "Particulate matter with a diameter of 1 micrometer and smaller"@en ;
    brick:hasTag tag:Measurable .

brick:PM10 a brick:Substance ;
    rdfs:label "PM10"@en ;
    skos:broader brick:Particulate_Matter ;
    skos:definition "Particulate matter with a diameter of 10 micrometers and smaller"@en ;
    brick:hasTag tag:Measurable .

brick:PM2.5 a brick:Substance ;
    rdfs:label "PM2.5"@en ;
    skos:broader brick:Particulate_Matter ;
    skos:definition "Particulate matter with a diameter of 2.5 micrometers and smaller"@en ;
    brick:hasTag tag:Measurable .

brick:PV_Array a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf rec:Collection ;
    owl:equivalentClass brick:Photovoltaic_Array ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:PV_Panel ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] ;
    brick:aliasOf brick:Photovoltaic_Array .

brick:PlugStrip a owl:Class,
        sh:NodeShape ;
    rdfs:label "PlugStrip"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Power_strip> ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "A device containing a block of electrical sockets allowing multiple electrical devices to be powered from a single electrical socket."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PlugStrip ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:PlugStrip .

brick:Point_Collection a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Automation_Collection ;
    skos:definition "Nestable collections of associated points with a label, e.g. to model associations of points for display, configuration, packaging, and other user-defined needs"@en ;
    sh:property [ sh:or ( [ sh:class brick:Point ] [ sh:class brick:Point_Collection ] ) ;
            sh:path rec:includes ] .

brick:Portfolio a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf rec:Collection ;
    owl:deprecated true ;
    skos:definition "A collection of sites"@en ;
    sh:property [ sh:class brick:Site ;
            sh:path rec:includes ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Portfolio ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Portfolio" ;
    brick:hasAssociatedTag tag:Collection,
        tag:Portfolio ;
    brick:isReplacedBy rec:Portfolio .

brick:Potable_Water a brick:Substance ;
    rdfs:label "Potable Water"@en ;
    skos:broader brick:Water ;
    skos:definition "Water that is safe to drink"@en ;
    brick:hasTag tag:Measurable .

brick:Radon a brick:Substance ;
    rdfs:label "Radon"@en ;
    skos:broader brick:Gas ;
    skos:definition "Radon"@en ;
    brick:hasTag tag:Measurable .

brick:Refrigeration_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heating_Ventilation_Air_Conditioning_System ;
    skos:definition "System designed to remove heat from a space or substance, typically using a refrigerant in a closed loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Refrigeration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Refrigeration,
        tag:System .

brick:Relay a owl:Class,
        sh:NodeShape ;
    rdfs:label "Relay"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Relay> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "an electrically operated switch"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relay ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Relay .

brick:Return_Condenser_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Condenser_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasTag tag:Measurable ;
    brick:isReplacedBy brick:Entering_Condenser_Water .

brick:Room_Air a brick:Substance ;
    rdfs:label "Room Air"@en ;
    skos:broader brick:Air ;
    brick:hasTag tag:Measurable .

brick:Rotational_Speed a brick:Quantity ;
    rdfs:label "Rotational Speed"@en ;
    qudt:applicableUnit unit:DEG-PER-HR,
        unit:DEG-PER-MIN,
        unit:DEG-PER-SEC,
        unit:RAD-PER-HR,
        unit:RAD-PER-MIN,
        unit:RAD-PER-SEC ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L1I0M0H0T-1D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Frequency,
        qudtqk:Speed,
        brick:Speed ;
    skos:definition "Rotational speed" ;
    brick:hasTag tag:Measurable .

brick:Steam a brick:Substance ;
    rdfs:label "Steam"@en ;
    skos:broader brick:Gas ;
    skos:definition "water in the vapor phase."@en ;
    brick:hasTag tag:Measurable .

brick:Steam_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heating_Ventilation_Air_Conditioning_System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of steam in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Steam,
        tag:System .

brick:Supply_Condenser_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Condenser_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasTag tag:Measurable ;
    brick:isReplacedBy brick:Leaving_Condenser_Water .

brick:Supply_Water_Flow_Setpoint a owl:Class ;
    rdfs:label "Supply Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water_Flow_Setpoint .

brick:TVOC a brick:Substance ;
    rdfs:label "TVOC"@en ;
    skos:broader brick:Gas ;
    skos:definition "Total Volatile Organic Compounds"@en ;
    brick:hasTag tag:Measurable .

brick:Transformer a owl:Class,
        sh:NodeShape ;
    rdfs:label "Transformer"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "A Transformer is usually fed by a high-voltage source and then steps down the voltage to a lower-voltage feed for low-voltage application (such as lights). Transformers also can step up voltage, but this generally does not apply to in building distribution."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Transformer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Transformer .

brick:VAV a owl:Class,
        sh:NodeShape ;
    rdfs:label "VAV"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:Variable_Air_Volume_Box ;
    brick:aliasOf brick:Variable_Air_Volume_Box .

brick:Voltage_Angle a brick:Quantity ;
    rdfs:label "Voltage Angle"@en ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Phasor_Angle ;
    skos:definition "Angle of voltage phasor",
        "Angle of voltage phasor"@en ;
    brick:hasTag tag:Measurable .

brick:Waste_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Waste Meter"@en ;
    rdfs:subClassOf brick:Meter ;
    skos:definition "A Waste Meter is used for tracking and categorizing various waste types in a building, aiding in waste management facilitating waste reduction, recycling, and disposal strategies."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Waste ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Meter,
        tag:Waste .

brick:aggregationFunction a owl:AsymmetricProperty,
        owl:DatatypeProperty,
        owl:IrreflexiveProperty,
        brick:Relationship ;
    rdfs:label "aggregationFunction"@en .

brick:aliasOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "aliasOf"@en .

brick:hasAssociatedTag a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has associated tag"@en ;
    owl:inverseOf brick:isAssociatedWith ;
    skos:definition "The class is associated with the given tag"@en .

brick:hasSubMeter a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "has sub-meter"@en ;
    owl:inverseOf brick:isSubMeterOf ;
    skos:definition "Indicates a submeter of this meter"@en .

brick:isAssociatedWith a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is associated with"@en ;
    owl:inverseOf brick:hasAssociatedTag ;
    skos:definition "The tag is associated with the given class"@en .

brick:isLocationOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is location of"@en ;
    owl:equivalentProperty rec:isLocationOf ;
    owl:inverseOf brick:hasLocation ;
    skos:definition "Subject is the physical location encapsulating the object"@en .

brick:isSubMeterOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "is sub-meter of"@en ;
    owl:inverseOf brick:hasSubMeter ;
    skos:definition "Indicates the parent for which this meter is a submeter"@en .

brick:isTagOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is tag of"@en .

brick:latitude a owl:DatatypeProperty,
        brick:Relationship ;
    rdfs:label "Latitude"@en ;
    rdfs:subPropertyOf sdo:latitude .

brick:longitude a owl:DatatypeProperty,
        brick:Relationship ;
    rdfs:label "Longitude"@en ;
    rdfs:subPropertyOf sdo:longitude .

brick:thermalTransmittance a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Thermal transmittance"@en ;
    rdfs:seeAlso "https://www.iso.org/obp/ui/#iso:std:iso:13789:ed-3:v1:en" ;
    skos:definition "The area-weighted average heat transfer coefficient (commonly referred to as a U-value)" .

ref:BACnetReference a owl:Class,
        sh:NodeShape ;
    rdfs:label "BACnet Reference" ;
    rdfs:subClassOf ref:ExternalReference ;
    skos:definition "A reference to the BACnet object represented by this entity." ;
    sh:or ( [ sh:property [ a sh:PropertyShape ;
                        sh:datatype xsd:string ;
                        sh:path bacnet1:object-type ],
                    [ a sh:PropertyShape ;
                        sh:datatype xsd:string ;
                        sh:path bacnet1:description ],
                    [ a sh:PropertyShape ;
                        sh:class bacnet1:EngineeringUnitsEnumerationValue ;
                        sh:maxCount 1 ;
                        sh:minCount 0 ;
                        sh:path bacnet1:units ],
                    [ a sh:PropertyShape ;
                        sh:datatype xsd:string ;
                        sh:minLength 1 ;
                        sh:path bacnet1:object-name ],
                    [ a sh:PropertyShape ;
                        sh:datatype xsd:string ;
                        sh:minCount 1 ;
                        sh:path bacnet1:object-identifier ],
                    [ a sh:PropertyShape ;
                        sh:datatype bacnet1:Property ;
                        sh:defaultValue bacnet1:Present_Value ;
                        sh:path ref:read-property ] ] [ sh:property [ a sh:PropertyShape ;
                        skos:definition "Clause Q.8 BACnet URI scheme: bacnet:// <device> / <object> [ / <property> [ / <index> ]]" ;
                        sh:datatype xsd:string ;
                        sh:path ref:BACnetURI ] ] ) ;
    sh:property [ a sh:PropertyShape ;
            sh:class bacnet1:device ;
            sh:minCount 1 ;
            sh:path bacnet1:contains ] .

ref:IFCReference a owl:Class,
        sh:NodeShape ;
    rdfs:label "Industry Foundation Classes Reference" ;
    rdfs:subClassOf ref:ExternalReference ;
    skos:definition "A reference to an entity in an IFC project which may contain additional metadata about this entity." ;
    sh:property [ a sh:PropertyShape ;
            skos:definition "Name of the entity in IFC" ;
            sh:datatype xsd:string ;
            sh:path ref:ifcName ],
        [ a sh:PropertyShape ;
            skos:definition "The global ID of the entity in the IFC project" ;
            sh:datatype xsd:string ;
            sh:minCount 1 ;
            sh:path ref:ifcGlobalID ],
        [ a sh:PropertyShape ;
            skos:definition "Reference to an IFC Project object, containing the project ID" ;
            sh:class ref:ifcProject ;
            sh:minCount 1 ;
            sh:path ref:hasIfcProjectReference ] .

bsh:StageShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( 1 2 3 4 ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ThermalTransmittanceShape a sh:NodeShape ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:BTU_IT unit:W-PER-M2-K ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:hasSubstanceShape a sh:PropertyShape ;
    sh:class brick:Substance ;
    sh:path brick:hasSubstance .

bsh:hascoordinatesShape a sh:PropertyShape ;
    rdfs:label "has Coordinates property"@en ;
    sh:node bsh:CoordinateShape ;
    sh:path brick:coordinates .

bsh:haselectricVehicleChargerDirectionalityShape a sh:PropertyShape ;
    rdfs:label "has has electric vehicle charger directionality property"@en ;
    sh:node bsh:ElectricVehicleChargingDirectionalityShape ;
    sh:path brick:electricVehicleChargerDirectionality .

bsh:haselectricalComplexPowerShape a sh:PropertyShape ;
    rdfs:label "has electrical complex power type property"@en ;
    sh:node bsh:ElectricalComplexPowerShape ;
    sh:path brick:electricalComplexPower .

bsh:haselectricalFlowShape a sh:PropertyShape ;
    rdfs:label "has Electrical flow direction property"@en ;
    sh:node bsh:ElectricalFlowShape ;
    sh:path brick:electricalFlow .

bsh:hasvolumeShape a sh:PropertyShape ;
    rdfs:label "has Volume property"@en ;
    sh:node bsh:VolumeShape ;
    sh:path brick:volume .

bsh:isLocationOfShape a sh:PropertyShape ;
    sh:class brick:Entity ;
    sh:path brick:isLocationOf .

tag:AED a brick:Tag ;
    rdfs:label "AED"@en ;
    brick:isAssociatedWith brick:Automated_External_Defibrillator .

tag:Ablutions a brick:Tag ;
    rdfs:label "Ablutions"@en ;
    brick:isAssociatedWith brick:Ablutions_Room .

tag:Absolute a brick:Tag ;
    rdfs:label "Absolute"@en ;
    brick:isAssociatedWith brick:Absolute_Humidity_Sensor .

tag:Absorption a brick:Tag ;
    rdfs:label "Absorption"@en ;
    brick:isAssociatedWith brick:Absorption_Chiller .

tag:Acceleration a brick:Tag ;
    rdfs:label "Acceleration"@en ;
    brick:isAssociatedWith brick:Acceleration_Time_Setpoint .

tag:Activated a brick:Tag ;
    rdfs:label "Activated"@en ;
    brick:isAssociatedWith brick:Thermally_Activated_Building_System_Panel .

tag:Activation a brick:Tag ;
    rdfs:label "Activation"@en ;
    brick:isAssociatedWith brick:Manual_Fire_Alarm_Activation_Equipment .

tag:Active a brick:Tag ;
    rdfs:label "Active"@en ;
    brick:isAssociatedWith brick:Active_Chilled_Beam .

tag:Ammonia a brick:Tag ;
    rdfs:label "Ammonia"@en ;
    brick:isAssociatedWith brick:Ammonia_Sensor .

tag:Amount a brick:Tag ;
    rdfs:label "Amount"@en ;
    brick:isAssociatedWith brick:Waste_Amount_Sensor .

tag:Atrium a brick:Tag ;
    rdfs:label "Atrium"@en ;
    brick:isAssociatedWith brick:Atrium .

tag:Audio a brick:Tag ;
    rdfs:label "Audio"@en ;
    brick:isAssociatedWith brick:Audio_Visual_Equipment .

tag:Auditorium a brick:Tag ;
    rdfs:label "Auditorium"@en ;
    brick:isAssociatedWith brick:Auditorium .

tag:Auto a brick:Tag ;
    rdfs:label "Auto"@en ;
    brick:isAssociatedWith brick:Manual_Auto_Status .

tag:Availability a brick:Tag ;
    rdfs:label "Availability"@en ;
    brick:isAssociatedWith brick:Availability_Status .

tag:Azimuth a brick:Tag ;
    rdfs:label "Azimuth"@en ;
    brick:isAssociatedWith brick:Solar_Azimuth_Angle_Sensor .

tag:BACnet a brick:Tag ;
    rdfs:label "BACnet"@en ;
    brick:isAssociatedWith brick:BACnet_Controller .

tag:Backflow a brick:Tag ;
    rdfs:label "Backflow"@en ;
    brick:isAssociatedWith brick:Backflow_Preventer_Valve .

tag:Basement a brick:Tag ;
    rdfs:label "Basement"@en ;
    brick:isAssociatedWith brick:Basement .

tag:Bench a brick:Tag ;
    rdfs:label "Bench"@en ;
    brick:isAssociatedWith brick:Bench_Space .

tag:Booth a brick:Tag ;
    rdfs:label "Booth"@en ;
    brick:isAssociatedWith brick:Ticketing_Booth .

tag:Branch a brick:Tag ;
    rdfs:label "Branch"@en ;
    brick:isAssociatedWith brick:Branch_Selector .

tag:Break a brick:Tag ;
    rdfs:label "Break"@en ;
    brick:isAssociatedWith brick:Break_Room .

tag:Breakroom a brick:Tag ;
    rdfs:label "Breakroom"@en ;
    brick:isAssociatedWith brick:Break_Room .

tag:Broadcast a brick:Tag ;
    rdfs:label "Broadcast"@en ;
    brick:isAssociatedWith brick:Broadcast_Room .

tag:Bus a brick:Tag ;
    rdfs:label "Bus"@en ;
    brick:isAssociatedWith brick:DC_Bus_Voltage_Sensor .

tag:Button a brick:Tag ;
    rdfs:label "Button"@en ;
    brick:isAssociatedWith brick:Emergency_Push_Button_Status .

tag:CAV a brick:Tag ;
    rdfs:label "CAV"@en ;
    brick:isAssociatedWith brick:Constant_Air_Volume_Box .

tag:CRAH a brick:Tag ;
    rdfs:label "CRAH"@en ;
    brick:isAssociatedWith brick:Computer_Room_Air_Handler .

tag:Cafeteria a brick:Tag ;
    rdfs:label "Cafeteria"@en ;
    brick:isAssociatedWith brick:Cafeteria .

tag:Call a brick:Tag ;
    rdfs:label "Call"@en ;
    brick:isAssociatedWith brick:Fire_Alarm_Manual_Call_Point .

tag:Capacity a brick:Tag ;
    rdfs:label "Capacity"@en ;
    brick:isAssociatedWith brick:Capacity_Sensor .

tag:Cassette a brick:Tag ;
    rdfs:label "Cassette"@en ;
    brick:isAssociatedWith brick:Cassette_Fan_Coil_Unit .

tag:Center a brick:Tag ;
    rdfs:label "Center"@en ;
    brick:isAssociatedWith brick:Motor_Control_Center .

tag:Centrifugal a brick:Tag ;
    rdfs:label "Centrifugal"@en ;
    brick:isAssociatedWith brick:Centrifugal_Chiller .

tag:Change a brick:Tag ;
    rdfs:label "Change"@en ;
    brick:isAssociatedWith brick:Change_Filter_Alarm .

tag:Check a brick:Tag ;
    rdfs:label "Check"@en ;
    brick:isAssociatedWith brick:Check_Valve .

tag:Code a brick:Tag ;
    rdfs:label "Code"@en ;
    brick:isAssociatedWith brick:Last_Fault_Code_Status .

tag:Coldest a brick:Tag ;
    rdfs:label "Coldest"@en ;
    brick:isAssociatedWith brick:Coldest_Zone_Air_Temperature_Sensor .

tag:Color a brick:Tag ;
    rdfs:label "Color"@en ;
    brick:isAssociatedWith brick:Lighting_Correlated_Color_Temperature_Command .

tag:Communication a brick:Tag ;
    rdfs:label "Communication"@en ;
    brick:isAssociatedWith brick:Communication_Loss_Alarm .

tag:Compressor a brick:Tag ;
    rdfs:label "Compressor"@en ;
    brick:isAssociatedWith brick:Compressor .

tag:Concentration a brick:Tag ;
    rdfs:label "Concentration"@en ;
    brick:isAssociatedWith brick:Radon_Concentration_Sensor .

tag:Concessions a brick:Tag ;
    rdfs:label "Concessions"@en ;
    brick:isAssociatedWith brick:Concession .

tag:Condensate a brick:Tag ;
    rdfs:label "Condensate"@en ;
    brick:isAssociatedWith brick:Condensate_Leak_Alarm .

tag:Conditioner a brick:Tag ;
    rdfs:label "Conditioner"@en ;
    brick:isAssociatedWith brick:Wall_Air_Conditioner .

tag:Conference a brick:Tag ;
    rdfs:label "Conference"@en ;
    brick:isAssociatedWith brick:Conference_Room .

tag:Constant a brick:Tag ;
    rdfs:label "Constant"@en ;
    brick:isAssociatedWith brick:Constant_Air_Volume_Box .

tag:Contact a brick:Tag ;
    rdfs:label "Contact"@en ;
    brick:isAssociatedWith brick:Contact_Sensor .

tag:Cooler a brick:Tag ;
    rdfs:label "Cooler"@en ;
    brick:isAssociatedWith brick:Dry_Cooler .

tag:Copy a brick:Tag ;
    rdfs:label "Copy"@en ;
    brick:isAssociatedWith brick:Copy_Room .

tag:Correlated a brick:Tag ;
    rdfs:label "Correlated"@en ;
    brick:isAssociatedWith brick:Lighting_Correlated_Color_Temperature_Command .

tag:Cubicle a brick:Tag ;
    rdfs:label "Cubicle"@en ;
    brick:isAssociatedWith brick:Cubicle .

tag:Curtailment a brick:Tag ;
    rdfs:label "Curtailment"@en ;
    brick:isAssociatedWith brick:Curtailment_Override_Command .

tag:Cutout a brick:Tag ;
    rdfs:label "Cutout"@en ;
    brick:isAssociatedWith brick:High_Static_Pressure_Cutout_Setpoint_Limit .

tag:DDAHU a brick:Tag ;
    rdfs:label "DDAHU"@en ;
    brick:isAssociatedWith brick:Dual_Duct_Air_Handling_Unit .

tag:DOAS a brick:Tag ;
    rdfs:label "DOAS"@en ;
    brick:isAssociatedWith brick:Dedicated_Outdoor_Air_System_Unit .

tag:Data a brick:Tag ;
    rdfs:label "Data"@en ;
    brick:isAssociatedWith brick:Data_Network_Equipment .

tag:Daylight a brick:Tag ;
    rdfs:label "Daylight"@en ;
    brick:isAssociatedWith brick:Daylight_Sensor_Equipment .

tag:Dc a brick:Tag ;
    rdfs:label "Dc"@en ;
    brick:isAssociatedWith brick:DC_Bus_Voltage_Sensor .

tag:Deceleration a brick:Tag ;
    rdfs:label "Deceleration"@en ;
    brick:isAssociatedWith brick:Deceleration_Time_Setpoint .

tag:Dedicated a brick:Tag ;
    rdfs:label "Dedicated"@en ;
    brick:isAssociatedWith brick:Dedicated_Outdoor_Air_System_Unit .

tag:Defibrillator a brick:Tag ;
    rdfs:label "Defibrillator"@en ;
    brick:isAssociatedWith brick:Automated_External_Defibrillator .

tag:Dehumidification a brick:Tag ;
    rdfs:label "Dehumidification"@en ;
    brick:isAssociatedWith brick:Dehumidification_Start_Stop_Status .

tag:Dehumidify a brick:Tag ;
    rdfs:label "Dehumidify"@en ;
    brick:isAssociatedWith brick:Dehumidify_Command .

tag:Deionized a brick:Tag ;
    rdfs:label "Deionized"@en ;
    brick:isAssociatedWith brick:Deionized_Water_Alarm .

tag:Desk a brick:Tag ;
    rdfs:label "Desk"@en ;
    brick:isAssociatedWith brick:Media_Hot_Desk .

tag:Detention a brick:Tag ;
    rdfs:label "Detention"@en ;
    brick:isAssociatedWith brick:Detention_Room .

tag:Device a brick:Tag ;
    rdfs:label "Device"@en ;
    brick:isAssociatedWith brick:Refrigerant_Metering_Device .

tag:Dimmer a brick:Tag ;
    rdfs:label "Dimmer"@en ;
    brick:isAssociatedWith brick:Dimmer .

tag:Displacement a brick:Tag ;
    rdfs:label "Displacement"@en ;
    brick:isAssociatedWith brick:Displacement_Flow_Air_Diffuser .

tag:Dock a brick:Tag ;
    rdfs:label "Dock"@en ;
    brick:isAssociatedWith brick:Loading_Dock .

tag:Drench a brick:Tag ;
    rdfs:label "Drench"@en ;
    brick:isAssociatedWith brick:Drench_Hose .

tag:Driver a brick:Tag ;
    rdfs:label "Driver"@en ;
    brick:isAssociatedWith brick:Luminaire_Driver .

tag:Dry a brick:Tag ;
    rdfs:label "Dry"@en ;
    brick:isAssociatedWith brick:Dry_Cooler .

tag:Dual a brick:Tag ;
    rdfs:label "Dual"@en ;
    brick:isAssociatedWith brick:Dual_Duct_Air_Handling_Unit .

tag:ESS a brick:Tag ;
    rdfs:label "ESS"@en ;
    brick:isAssociatedWith brick:Embedded_Surface_System_Panel .

tag:Econcycle a brick:Tag ;
    rdfs:label "Econcycle"@en ;
    brick:isAssociatedWith brick:EconCycle_Start_Stop_Status .

tag:Electronic a brick:Tag ;
    rdfs:label "Electronic"@en ;
    brick:isAssociatedWith brick:Electronic_Mixing_Valve .

tag:Employee a brick:Tag ;
    rdfs:label "Employee"@en ;
    brick:isAssociatedWith brick:Employee_Entrance_Lobby .

tag:Environment a brick:Tag ;
    rdfs:label "Environment"@en ;
    brick:isAssociatedWith brick:Environment_Box .

tag:Evaporative a brick:Tag ;
    rdfs:label "Evaporative"@en ;
    brick:isAssociatedWith brick:Evaporative_Heat_Exchanger .

tag:Even a brick:Tag ;
    rdfs:label "Even"@en ;
    brick:isAssociatedWith brick:Even_Month_Status .

tag:Exercise a brick:Tag ;
    rdfs:label "Exercise"@en ;
    brick:isAssociatedWith brick:Exercise_Room .

tag:Eye a brick:Tag ;
    rdfs:label "Eye"@en ;
    brick:isAssociatedWith brick:Eye_Wash_Station .

tag:Factor a brick:Tag ;
    rdfs:label "Factor"@en ;
    brick:isAssociatedWith brick:Power_Factor_Sensor .

tag:Field a brick:Tag ;
    rdfs:label "Field"@en ;
    brick:isAssociatedWith brick:Field_Of_Play .

tag:Final a brick:Tag ;
    rdfs:label "Final"@en ;
    brick:isAssociatedWith brick:Final_Filter .

tag:First a brick:Tag ;
    rdfs:label "First"@en ;
    brick:isAssociatedWith brick:First_Aid_Room .

tag:FirstAid a brick:Tag ;
    rdfs:label "FirstAid"@en ;
    brick:isAssociatedWith brick:First_Aid_Kit .

tag:Formaldehyde a brick:Tag ;
    rdfs:label "Formaldehyde"@en ;
    brick:isAssociatedWith brick:Formaldehyde_Level_Sensor .

tag:Freezer a brick:Tag ;
    rdfs:label "Freezer"@en ;
    brick:isAssociatedWith brick:Freezer .

tag:Frost a brick:Tag ;
    rdfs:label "Frost"@en ;
    brick:isAssociatedWith brick:Frost_Sensor .

tag:Gatehouse a brick:Tag ;
    rdfs:label "Gatehouse"@en ;
    brick:isAssociatedWith brick:Gatehouse .

tag:Gateway a brick:Tag ;
    rdfs:label "Gateway"@en ;
    brick:isAssociatedWith brick:Gateway .

tag:Glycool a brick:Tag ;
    rdfs:label "Glycool"@en ;
    brick:isAssociatedWith brick:Standby_Glycool_Unit_On_Off_Status .

tag:Group a brick:Tag ;
    rdfs:label "Group"@en ;
    brick:isAssociatedWith brick:Blind_Group .

tag:Hail a brick:Tag ;
    rdfs:label "Hail"@en ;
    brick:isAssociatedWith brick:Hail_Sensor .

tag:Hallway a brick:Tag ;
    rdfs:label "Hallway"@en ;
    brick:isAssociatedWith brick:Hallway .

tag:Handling a brick:Tag ;
    rdfs:label "Handling"@en ;
    brick:isAssociatedWith brick:Air_Handling_Unit .

tag:Hazardous a brick:Tag ;
    rdfs:label "Hazardous"@en ;
    brick:isAssociatedWith brick:Hazardous_Materials_Storage .

tag:Head a brick:Tag ;
    rdfs:label "Head"@en ;
    brick:isAssociatedWith brick:High_Head_Pressure_Alarm .

tag:Heat_Sink a brick:Tag ;
    rdfs:label "Heat_Sink"@en ;
    brick:isAssociatedWith brick:Heat_Sink_Temperature_Sensor .

tag:Hold a brick:Tag ;
    rdfs:label "Hold"@en ;
    brick:isAssociatedWith brick:Hold_Status .

tag:Horizontal a brick:Tag ;
    rdfs:label "Horizontal"@en ;
    brick:isAssociatedWith brick:Duct_Fan_Coil_Unit .

tag:Hose a brick:Tag ;
    rdfs:label "Hose"@en ;
    brick:isAssociatedWith brick:Drench_Hose .

tag:Hospitality a brick:Tag ;
    rdfs:label "Hospitality"@en ;
    brick:isAssociatedWith brick:Hospitality_Box .

tag:Hub a brick:Tag ;
    rdfs:label "Hub"@en ;
    brick:isAssociatedWith brick:Electric_Vehicle_Charging_Hub .

tag:Humidification a brick:Tag ;
    rdfs:label "Humidification"@en ;
    brick:isAssociatedWith brick:Humidification_Start_Stop_Status .

tag:Humidify a brick:Tag ;
    rdfs:label "Humidify"@en ;
    brick:isAssociatedWith brick:Humidify_Command .

tag:IAQ a brick:Tag ;
    rdfs:label "IAQ"@en ;
    brick:isAssociatedWith brick:IAQ_Sensor_Equipment .

tag:IDF a brick:Tag ;
    rdfs:label "IDF"@en ;
    brick:isAssociatedWith brick:IDF .

tag:Induction a brick:Tag ;
    rdfs:label "Induction"@en ;
    brick:isAssociatedWith brick:Induction_Unit .

tag:Information a brick:Tag ;
    rdfs:label "Information"@en ;
    brick:isAssociatedWith brick:Information_Area .

tag:Intrusion a brick:Tag ;
    rdfs:label "Intrusion"@en ;
    brick:isAssociatedWith brick:Intrusion_Detection_Equipment .

tag:Irradiance a brick:Tag ;
    rdfs:label "Irradiance"@en ;
    brick:isAssociatedWith brick:Solar_Irradiance_Sensor .

tag:Janitor a brick:Tag ;
    rdfs:label "Janitor"@en ;
    brick:isAssociatedWith brick:Janitor_Room .

tag:Jet a brick:Tag ;
    rdfs:label "Jet"@en ;
    brick:isAssociatedWith brick:Jet_Nozzle_Air_Diffuser .

tag:Kitchen a brick:Tag ;
    rdfs:label "Kitchen"@en ;
    brick:isAssociatedWith brick:Office_Kitchen .

tag:Laminar a brick:Tag ;
    rdfs:label "Laminar"@en ;
    brick:isAssociatedWith brick:Laminar_Flow_Air_Diffuser .

tag:Last a brick:Tag ;
    rdfs:label "Last"@en ;
    brick:isAssociatedWith brick:Last_Fault_Code_Status .

tag:Library a brick:Tag ;
    rdfs:label "Library"@en ;
    brick:isAssociatedWith brick:Library .

tag:Light a brick:Tag ;
    rdfs:label "Light"@en ;
    brick:isAssociatedWith brick:Light_Source .

tag:Loading a brick:Tag ;
    rdfs:label "Loading"@en ;
    brick:isAssociatedWith brick:Loading_Dock .

tag:Locally a brick:Tag ;
    rdfs:label "Locally"@en ;
    brick:isAssociatedWith brick:Locally_On_Off_Status .

tag:Lowest a brick:Tag ;
    rdfs:label "Lowest"@en ;
    brick:isAssociatedWith brick:Lowest_Exhaust_Air_Static_Pressure_Sensor .

tag:MAU a brick:Tag ;
    rdfs:label "MAU"@en ;
    brick:isAssociatedWith brick:Makeup_Air_Unit .

tag:MDF a brick:Tag ;
    rdfs:label "MDF"@en ;
    brick:isAssociatedWith brick:MDF .

tag:Mail a brick:Tag ;
    rdfs:label "Mail"@en ;
    brick:isAssociatedWith brick:Mail_Room .

tag:Majlis a brick:Tag ;
    rdfs:label "Majlis"@en ;
    brick:isAssociatedWith brick:Majlis .

tag:Massage a brick:Tag ;
    rdfs:label "Massage"@en ;
    brick:isAssociatedWith brick:Massage_Room .

tag:Materials a brick:Tag ;
    rdfs:label "Materials"@en ;
    brick:isAssociatedWith brick:Hazardous_Materials_Storage .

tag:Medical a brick:Tag ;
    rdfs:label "Medical"@en ;
    brick:isAssociatedWith brick:Medical_Room .

tag:Meidcal a brick:Tag ;
    rdfs:label "Meidcal"@en ;
    brick:isAssociatedWith brick:First_Aid_Room .

tag:Methane a brick:Tag ;
    rdfs:label "Methane"@en ;
    brick:isAssociatedWith brick:Methane_Level_Sensor .

tag:Mixing a brick:Tag ;
    rdfs:label "Mixing"@en ;
    brick:isAssociatedWith brick:Mixing_Valve .

tag:Modbus a brick:Tag ;
    rdfs:label "Modbus"@en ;
    brick:isAssociatedWith brick:Modbus_Controller .

tag:Month a brick:Tag ;
    rdfs:label "Month"@en ;
    brick:isAssociatedWith brick:Even_Month_Status .

tag:Motion a brick:Tag ;
    rdfs:label "Motion"@en ;
    brick:isAssociatedWith brick:Motion_Sensor .

tag:Mounted a brick:Tag ;
    rdfs:label "Mounted"@en ;
    brick:isAssociatedWith brick:Wall_Fan_Coil_Unit .

tag:NO2 a brick:Tag ;
    rdfs:label "NO2"@en ;
    brick:isAssociatedWith brick:NO2_Level_Sensor .

tag:NVR a brick:Tag ;
    rdfs:label "NVR"@en ;
    brick:isAssociatedWith brick:Network_Video_Recorder .

tag:No a brick:Tag ;
    rdfs:label "No"@en ;
    brick:isAssociatedWith brick:No_Water_Alarm .

tag:Noncondensing a brick:Tag ;
    rdfs:label "Noncondensing"@en ;
    brick:isAssociatedWith brick:Noncondensing_Natural_Gas_Boiler .

tag:Nozzle a brick:Tag ;
    rdfs:label "Nozzle"@en ;
    brick:isAssociatedWith brick:Jet_Nozzle_Air_Diffuser .

tag:Overload a brick:Tag ;
    rdfs:label "Overload"@en ;
    brick:isAssociatedWith brick:Overload_Alarm .

tag:Ozone a brick:Tag ;
    rdfs:label "Ozone"@en ;
    brick:isAssociatedWith brick:Ozone_Level_Sensor .

tag:PAU a brick:Tag ;
    rdfs:label "PAU"@en ;
    brick:isAssociatedWith brick:Pre-Cooling_Air_Unit .

tag:PIR a brick:Tag ;
    rdfs:label "PIR"@en ;
    brick:isAssociatedWith brick:PIR_Sensor .

tag:Passive a brick:Tag ;
    rdfs:label "Passive"@en ;
    brick:isAssociatedWith brick:Passive_Chilled_Beam .

tag:Peak a brick:Tag ;
    rdfs:label "Peak"@en ;
    brick:isAssociatedWith brick:Peak_Demand_Sensor .

tag:People a brick:Tag ;
    rdfs:label "People"@en ;
    brick:isAssociatedWith brick:People_Count_Sensor_Equipment .

tag:Phone a brick:Tag ;
    rdfs:label "Phone"@en ;
    brick:isAssociatedWith brick:Emergency_Phone .

tag:Piezoelectric a brick:Tag ;
    rdfs:label "Piezoelectric"@en ;
    brick:isAssociatedWith brick:Piezoelectric_Sensor .

tag:Plate a brick:Tag ;
    rdfs:label "Plate"@en ;
    brick:isAssociatedWith brick:Plate_Heat_Exchanger .

tag:Play a brick:Tag ;
    rdfs:label "Play"@en ;
    brick:isAssociatedWith brick:Field_Of_Play .

tag:PlugStrip a brick:Tag ;
    rdfs:label "PlugStrip"@en ;
    brick:isAssociatedWith brick:PlugStrip .

tag:Plumbing a brick:Tag ;
    rdfs:label "Plumbing"@en ;
    brick:isAssociatedWith brick:Plumbing_Room .

tag:Portfolio a brick:Tag ;
    rdfs:label "Portfolio"@en ;
    brick:isAssociatedWith brick:Portfolio .

tag:Prayer a brick:Tag ;
    rdfs:label "Prayer"@en ;
    brick:isAssociatedWith brick:Prayer_Room .

tag:Pressurization a brick:Tag ;
    rdfs:label "Pressurization"@en ;
    brick:isAssociatedWith brick:Pressurization_Fan .

tag:Preventer a brick:Tag ;
    rdfs:label "Preventer"@en ;
    brick:isAssociatedWith brick:Backflow_Preventer_Valve .

tag:Private a brick:Tag ;
    rdfs:label "Private"@en ;
    brick:isAssociatedWith brick:Private_Office .

tag:Production a brick:Tag ;
    rdfs:label "Production"@en ;
    brick:isAssociatedWith brick:Media_Production_Room .

tag:Protect a brick:Tag ;
    rdfs:label "Protect"@en ;
    brick:isAssociatedWith brick:Low_Freeze_Protect_Temperature_Parameter .

tag:Pull a brick:Tag ;
    rdfs:label "Pull"@en ;
    brick:isAssociatedWith brick:Fire_Alarm_Pull_Station .

tag:Push a brick:Tag ;
    rdfs:label "Push"@en ;
    brick:isAssociatedWith brick:Emergency_Push_Button_Status .

tag:Quality a brick:Tag ;
    rdfs:label "Quality"@en ;
    brick:isAssociatedWith brick:Air_Quality_Sensor .

tag:RC a brick:Tag ;
    rdfs:label "RC"@en ;
    brick:isAssociatedWith brick:Radiant_Ceiling_Panel .

tag:RTU a brick:Tag ;
    rdfs:label "RTU"@en ;
    brick:isAssociatedWith brick:Rooftop_Unit .

tag:RVAV a brick:Tag ;
    rdfs:label "RVAV"@en ;
    brick:isAssociatedWith brick:Variable_Air_Volume_Box_With_Reheat .

tag:Rack a brick:Tag ;
    rdfs:label "Rack"@en ;
    brick:isAssociatedWith brick:ICT_Rack .

tag:Radiation a brick:Tag ;
    rdfs:label "Radiation"@en ;
    brick:isAssociatedWith brick:Radiation_Hot_Water_System .

tag:Radon a brick:Tag ;
    rdfs:label "Radon"@en ;
    brick:isAssociatedWith brick:Radon_Concentration_Sensor .

tag:Rated a brick:Tag ;
    rdfs:label "Rated"@en ;
    brick:isAssociatedWith brick:Rated_Speed_Setpoint .

tag:Reader a brick:Tag ;
    rdfs:label "Reader"@en ;
    brick:isAssociatedWith brick:Access_Reader .

tag:Ready a brick:Tag ;
    rdfs:label "Ready"@en ;
    brick:isAssociatedWith brick:Drive_Ready_Status .

tag:Real a brick:Tag ;
    rdfs:label "Real"@en ;
    brick:isAssociatedWith brick:Active_Power_Sensor .

tag:Reception a brick:Tag ;
    rdfs:label "Reception"@en ;
    brick:isAssociatedWith brick:Reception .

tag:Recorder a brick:Tag ;
    rdfs:label "Recorder"@en ;
    brick:isAssociatedWith brick:Network_Video_Recorder .

tag:Refrigeration a brick:Tag ;
    rdfs:label "Refrigeration"@en ;
    brick:isAssociatedWith brick:Refrigeration_System .

tag:Region a brick:Tag ;
    rdfs:label "Region"@en ;
    brick:isAssociatedWith brick:Region .

tag:Remotely a brick:Tag ;
    rdfs:label "Remotely"@en ;
    brick:isAssociatedWith brick:Remotely_On_Off_Status .

tag:Request a brick:Tag ;
    rdfs:label "Request"@en ;
    brick:isAssociatedWith brick:Run_Request_Status .

tag:Required a brick:Tag ;
    rdfs:label "Required"@en ;
    brick:isAssociatedWith brick:Maintenance_Required_Alarm .

tag:Rest a brick:Tag ;
    rdfs:label "Rest"@en ;
    brick:isAssociatedWith brick:Restroom .

tag:Restroom a brick:Tag ;
    rdfs:label "Restroom"@en ;
    brick:isAssociatedWith brick:Restroom .

tag:Retail a brick:Tag ;
    rdfs:label "Retail"@en ;
    brick:isAssociatedWith brick:Retail_Room .

tag:Reversing a brick:Tag ;
    rdfs:label "Reversing"@en ;
    brick:isAssociatedWith brick:Reversing_Valve .

tag:Router a brick:Tag ;
    rdfs:label "Router"@en ;
    brick:isAssociatedWith brick:Network_Router .

tag:Sash a brick:Tag ;
    rdfs:label "Sash"@en ;
    brick:isAssociatedWith brick:Sash_Position_Sensor .

tag:Schedule a brick:Tag ;
    rdfs:label "Schedule"@en ;
    brick:isAssociatedWith brick:Schedule_Temperature_Setpoint .

tag:Seismic a brick:Tag ;
    rdfs:label "Seismic"@en ;
    brick:isAssociatedWith brick:Natural_Gas_Seismic_Shutoff_Valve .

tag:Selector a brick:Tag ;
    rdfs:label "Selector"@en ;
    brick:isAssociatedWith brick:Branch_Selector .

tag:Shaft a brick:Tag ;
    rdfs:label "Shaft"@en ;
    brick:isAssociatedWith brick:Elevator_Shaft .

tag:Shared a brick:Tag ;
    rdfs:label "Shared"@en ;
    brick:isAssociatedWith brick:Shared_Office .

tag:Short a brick:Tag ;
    rdfs:label "Short"@en ;
    brick:isAssociatedWith brick:Short_Cycle_Alarm .

tag:Shutdown a brick:Tag ;
    rdfs:label "Shutdown"@en ;
    brick:isAssociatedWith brick:System_Shutdown_Status .

tag:Shutoff a brick:Tag ;
    rdfs:label "Shutoff"@en ;
    brick:isAssociatedWith brick:Natural_Gas_Seismic_Shutoff_Valve .

tag:Site a brick:Tag ;
    rdfs:label "Site"@en ;
    brick:isAssociatedWith brick:Site .

tag:Soil a brick:Tag ;
    rdfs:label "Soil"@en ;
    brick:isAssociatedWith brick:Soil_Temperature_Sensor .

tag:Sports a brick:Tag ;
    rdfs:label "Sports"@en ;
    brick:isAssociatedWith brick:Sports_Service_Room .

tag:Stages a brick:Tag ;
    rdfs:label "Stages"@en ;
    brick:isAssociatedWith brick:Stages_Status .

tag:Staircase a brick:Tag ;
    rdfs:label "Staircase"@en ;
    brick:isAssociatedWith brick:Staircase .

tag:Storey a brick:Tag ;
    rdfs:label "Storey"@en ;
    brick:isAssociatedWith brick:Floor .

tag:Structure a brick:Tag ;
    rdfs:label "Structure"@en ;
    brick:isAssociatedWith brick:Parking_Structure .

tag:Studio a brick:Tag ;
    rdfs:label "Studio"@en ;
    brick:isAssociatedWith brick:Studio .

tag:Suction a brick:Tag ;
    rdfs:label "Suction"@en ;
    brick:isAssociatedWith brick:Low_Suction_Pressure_Alarm .

tag:Switchgear a brick:Tag ;
    rdfs:label "Switchgear"@en ;
    brick:isAssociatedWith brick:Switchgear .

tag:TABS a brick:Tag ;
    rdfs:label "TABS"@en ;
    brick:isAssociatedWith brick:Thermally_Activated_Building_System_Panel .

tag:TETRA a brick:Tag ;
    rdfs:label "TETRA"@en ;
    brick:isAssociatedWith brick:TETRA_Room .

tag:Tablet a brick:Tag ;
    rdfs:label "Tablet"@en ;
    brick:isAssociatedWith brick:Tablet .

tag:Team a brick:Tag ;
    rdfs:label "Team"@en ;
    brick:isAssociatedWith brick:Team_Room .

tag:Temporary a brick:Tag ;
    rdfs:label "Temporary"@en ;
    brick:isAssociatedWith brick:Temporary_Occupancy_Status .

tag:Terminal a brick:Tag ;
    rdfs:label "Terminal"@en ;
    brick:isAssociatedWith brick:Terminal_Unit .

tag:Thermally a brick:Tag ;
    rdfs:label "Thermally"@en ;
    brick:isAssociatedWith brick:Thermally_Activated_Building_System_Panel .

tag:Throttling a brick:Tag ;
    rdfs:label "Throttling"@en ;
    brick:isAssociatedWith brick:Refrigerant_Metering_Device .

tag:Ticketing a brick:Tag ;
    rdfs:label "Ticketing"@en ;
    brick:isAssociatedWith brick:Ticketing_Booth .

tag:Timer a brick:Tag ;
    rdfs:label "Timer"@en ;
    brick:isAssociatedWith brick:On_Timer_Sensor .

tag:Touchpanel a brick:Tag ;
    rdfs:label "Touchpanel"@en ;
    brick:isAssociatedWith brick:Touchpanel .

tag:Tunnel a brick:Tag ;
    rdfs:label "Tunnel"@en ;
    brick:isAssociatedWith brick:Tunnel .

tag:VAV a brick:Tag ;
    rdfs:label "VAV"@en ;
    brick:isAssociatedWith brick:Variable_Air_Volume_Box .

tag:Vent a brick:Tag ;
    rdfs:label "Vent"@en ;
    brick:isAssociatedWith brick:Vent_Operating_Mode_Status .

tag:Vibration a brick:Tag ;
    rdfs:label "Vibration"@en ;
    brick:isAssociatedWith brick:Vibration_Sensor_Equipment .

tag:Visitor a brick:Tag ;
    rdfs:label "Visitor"@en ;
    brick:isAssociatedWith brick:Visitor_Lobby .

tag:Visual a brick:Tag ;
    rdfs:label "Visual"@en ;
    brick:isAssociatedWith brick:Audio_Visual_Equipment .

tag:Wardrobe a brick:Tag ;
    rdfs:label "Wardrobe"@en ;
    brick:isAssociatedWith brick:Wardrobe .

tag:Warm a brick:Tag ;
    rdfs:label "Warm"@en ;
    brick:isAssociatedWith brick:Warm_Cool_Adjust_Sensor .

tag:Warmest a brick:Tag ;
    rdfs:label "Warmest"@en ;
    brick:isAssociatedWith brick:Warmest_Zone_Air_Temperature_Sensor .

tag:Weather a brick:Tag ;
    rdfs:label "Weather"@en ;
    brick:isAssociatedWith brick:Weather_Station .

tag:Window a brick:Tag ;
    rdfs:label "Window"@en ;
    brick:isAssociatedWith brick:Automatic_Tint_Window .

tag:Wing a brick:Tag ;
    rdfs:label "Wing"@en ;
    brick:isAssociatedWith brick:Wing .

tag:Wireless a brick:Tag ;
    rdfs:label "Wireless"@en ;
    brick:isAssociatedWith brick:Wireless_Access_Point .

tag:Workshop a brick:Tag ;
    rdfs:label "Workshop"@en ;
    brick:isAssociatedWith brick:Workshop .

tag:Zenith a brick:Tag ;
    rdfs:label "Zenith"@en ;
    brick:isAssociatedWith brick:Solar_Zenith_Angle_Sensor .

rec:batteryPercentage a owl:DatatypeProperty ;
    rdfs:label "batteryPercentage"@en .

rec:generation a owl:DatatypeProperty ;
    rdfs:label "generation"@en .

rec:heightRUs a owl:DatatypeProperty ;
    rdfs:label "heightRUs"@en .

rec:isLocationOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "isLocationOf"@en .

rec:numberOfPorts a owl:DatatypeProperty ;
    rdfs:label "numberOfPorts"@en .

rec:poeType a owl:DatatypeProperty ;
    rdfs:label "poeType"@en .

rec:portSpeed a owl:DatatypeProperty ;
    rdfs:label "portSpeed"@en .

rec:sourcePoint a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "sourcePoint"@en .

rec:standard a owl:DatatypeProperty ;
    rdfs:label "standard"@en .

rec:wifiSignalStrength a owl:DatatypeProperty ;
    rdfs:label "wifiSignalStrength"@en .

brick:Absorption_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:label "Absorption Chiller"@en ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that utilizes a thermal or/and chemical process to produce the refrigeration effect necessary to provide chilled water. There is no mechanical compression of the refrigerant taking place within the machine, as occurs within more traditional vapor compression type chillers."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Absorption ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Absorption,
        tag:Chiller,
        tag:Equipment .

brick:Air_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heating_Ventilation_Air_Conditioning_System ;
    skos:definition "The equipment, distribution systems and terminals that introduce or exhaust, either collectively or individually, the air into and from the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:System .

brick:Ammonia_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ammonia Sensor"@en ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio,
        brick:Ammonia_Concentration ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ammonia ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ammonia,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:DimensionlessRatio,
        brick:Ammonia_Concentration ;
    brick:hasSubstance brick:Air .

brick:Availability_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Availability Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a piece of equipment, system, or functionality is available for operation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Availability ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Availability,
        tag:Point,
        tag:Status .

brick:Backflow_Preventer_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Backflow Preventer Valve"@en ;
    rdfs:subClassOf brick:Check_Valve ;
    skos:definition "Valve designed to prevent the reverse flow of fluid, typically water, thereby protecting potable water supplies from contamination or pollution."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Backflow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Preventer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Backflow,
        tag:Preventer,
        tag:Valve .

brick:Basement a owl:Class,
        sh:NodeShape ;
    rdfs:label "Basement"@en ;
    rdfs:subClassOf brick:Floor ;
    owl:deprecated true ;
    skos:definition "The floor of a building which is partly or entirely below ground level."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basement ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Floor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:BasementLevel" ;
    brick:hasAssociatedTag tag:Basement,
        tag:Floor,
        tag:Location ;
    brick:isReplacedBy rec:BasementLevel .

brick:Blind a owl:Class,
        sh:NodeShape ;
    rdfs:label "Blind"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Window_blind> ;
    rdfs:subClassOf brick:Shading_Equipment ;
    skos:definition "A window covering."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Blind ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Blind,
        tag:Equipment,
        tag:Shade .

brick:Boiler_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Boiler Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "A command to control a boiler"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Command,
        tag:Point .

brick:Booster_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Booster Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "Fan activated to increase airflow beyond what is provided by the default configuration"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Equipment,
        tag:Fan .

brick:Bypass_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bypass Command"@en ;
    rdfs:subClassOf brick:Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Command,
        tag:Point .

brick:Bypass_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bypass Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A bypass damper is a type of damper that is employed in forced-air bypass applications to reduce the buildup of static pressure, usually when certain zone dampers are closed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Damper,
        tag:Equipment .

brick:Camera a owl:Class,
        sh:NodeShape ;
    rdfs:label "Camera"@en ;
    rdfs:subClassOf brick:Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Camera ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Camera,
        tag:Equipment .

brick:Capacity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Capacity Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Capacity ;
    rdfs:subClassOf brick:Sensor ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Capacity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Capacity,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Capacity .

brick:Ceiling_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ceiling Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "A fan installed on the ceiling of a room for the purpose of air circulation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ceiling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ceiling,
        tag:Equipment,
        tag:Fan .

brick:Centrifugal_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:label "Centrifugal Chiller"@en ;
    rdfs:seeAlso <https://bellomyims.com/your-definitive-guide-to-centrifugal-chillers/> ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that uses the vapor compression cycle to chill water. It throws off the heat collected from the chilled water plus the heat from the compressor to a water loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Centrifugal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Centrifugal,
        tag:Chiller,
        tag:Equipment .

brick:Check_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Check Valve"@en ;
    rdfs:subClassOf brick:Valve ;
    skos:definition "Valve that allows fluid to flow in only one direction, preventing reverse flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Check ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Check,
        tag:Valve .

brick:Chilled_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate chilled water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Loop,
        tag:Water .

brick:Chilled_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of chilled water in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:System,
        tag:Water .

brick:Circuit_Breaker a owl:Class,
        sh:NodeShape ;
    rdfs:label "Circuit Breaker"@en ;
    rdfs:subClassOf brick:Switchgear ;
    skos:definition "A circuit breaker is a safety device to prevent damage to devices in a circuit, such as electric motors, and wiring when the current flowing through the electrical circuit supersedes its design limits. It does this by removing the current from a circuit when an unsafe condition arises. Unlike a switch, a circuit breaker automatically does this and shuts off the power immediately."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Breaker ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Circuit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Breaker,
        tag:Circuit .

brick:Condenser_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate condenser water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Loop,
        tag:Water .

brick:Condenser_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://www.linquip.com/blog/condenser-water-system-an-overview/> ;
    rdfs:subClassOf brick:Water_System ;
    skos:definition "A heat rejection system consisting of (typically) cooling towers, condenser water pumps, chillers and the piping connecting the components"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:System,
        tag:Water .

brick:Contact_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Contact Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Senses or detects contact, such as for determining if a door is closed."@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Contact ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Contact,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:Cooling_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the amount of cooling to be delivered (typically as a proportion of total cooling output)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Cool,
        tag:Point .

brick:Cooling_Tower a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Tower"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Cooling_tower> ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A cooling tower is a heat rejection device that rejects waste heat to the atmosphere through the cooling of a water stream to a lower temperature. Cooling towers may either use the evaporation of water to remove process heat and cool the working fluid to near the wet-bulb air temperature or, in the case of closed circuit dry cooling towers, rely solely on air to cool the working fluid to near the dry-bulb air temperature."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tower ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Tower .

brick:Cooling_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Valve"@en ;
    rdfs:subClassOf brick:HVAC_Equipment,
        brick:Valve ;
    skos:definition "A valve that controls air temperature by modulating the amount of cold water flowing through a cooling coil"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Valve .

brick:Dehumidify_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Dehumidify Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Triggers the dehumidification process, actively removing moisture from the air to achieve desired humidity levels"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dehumidify ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Dehumidify,
        tag:Point ;
    brick:hasSubstance brick:Air .

brick:Dewpoint_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Dewpoint Setpoint"@en ;
    qudt:hasQuantityKind qudtqk:DewPointTemperature ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets dew point"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dewpoint,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:DewPointTemperature .

brick:Direction_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Direction Command"@en ;
    qudt:hasQuantityKind brick:Direction ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Commands that affect the direction of some phenomenon"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Direction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Direction,
        tag:Point ;
    brick:hasQuantity brick:Direction .

brick:Disable_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Disable Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if functionality has been disabled"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Disable,
        tag:Point,
        tag:Status .

brick:Discharge_Air_Flow_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow Reset Setpoint"@en ;
    rdfs:subClassOf brick:Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Flow_Reset_Setpoint ;
    brick:aliasOf brick:Supply_Air_Flow_Reset_Setpoint .

brick:Discharge_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Setpoint ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Setpoint .

brick:Discharge_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:Air_Temperature_Alarm ;
    owl:equivalentClass brick:Supply_Air_Temperature_Alarm ;
    brick:aliasOf brick:Supply_Air_Temperature_Alarm .

brick:Discharge_Air_Temperature_Cooling_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Discharge_Air_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Cooling_Setpoint ;
    brick:aliasOf brick:Supply_Air_Temperature_Cooling_Setpoint .

brick:Discharge_Air_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint,
        brick:Discharge_Air_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Deadband_Setpoint ;
    brick:aliasOf brick:Supply_Air_Temperature_Deadband_Setpoint .

brick:Discharge_Air_Temperature_Heating_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint,
        brick:Heating_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Heating_Setpoint ;
    brick:aliasOf brick:Supply_Air_Temperature_Heating_Setpoint .

brick:Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
    brick:aliasOf brick:Supply_Air_Temperature_Proportional_Band_Parameter .

brick:Discharge_Air_Temperature_Reset_Differential_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Reset Differential Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Differential_Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Reset_Differential_Setpoint ;
    brick:aliasOf brick:Supply_Air_Temperature_Reset_Differential_Setpoint .

brick:Discharge_Air_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint_Limit ;
    owl:equivalentClass brick:Supply_Air_Temperature_Setpoint_Limit ;
    brick:aliasOf brick:Supply_Air_Temperature_Setpoint_Limit .

brick:Discharge_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Water Flow Sensor"@en ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:isReplacedBy brick:Leaving_Water_Flow_Sensor .

brick:Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Water Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Water_Temperature_Sensor .

brick:Domestic_Water a brick:Substance ;
    rdfs:label "Domestic Water"@en ;
    skos:broader brick:Water ;
    skos:definition "A collection of equipment that transport and regulate domestic water among each other"@en ;
    skos:narrower brick:Domestic_Hot_Water ;
    brick:hasTag tag:Measurable .

brick:Domestic_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Loop,
        tag:Water .

brick:Economizer_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Economizer Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that is part of an economizer that is used to module the flow of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Economizer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Economizer,
        tag:Equipment .

brick:Electric_Boiler a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electric Boiler"@en ;
    rdfs:subClassOf brick:Boiler ;
    skos:definition "A closed, pressure vessel that uses electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Electric,
        tag:Equipment .

brick:Electrical_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System ;
    skos:definition "Devices that serve or are part of the electrical subsystem in the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electrical,
        tag:System .

brick:Energy_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:label "Energy Zone"@en ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "A space or group of spaces that are managed or monitored as one unit for energy purposes"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Zone" ;
    brick:hasAssociatedTag tag:Energy,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:Zone .

brick:Entering_Domestic_Hot_Water a brick:Substance ;
    rdfs:label "Entering Domestic Hot Water"@en ;
    skos:broader brick:Domestic_Hot_Water,
        brick:Entering_Water ;
    skos:definition "Domestic hot water that is entering a piece of equipment or system"@en ;
    brick:hasTag tag:Measurable .

brick:Entering_High_Temperature_Hot_Water a brick:Substance ;
    rdfs:label "Entering High Temperature Hot Water"@en ;
    skos:broader brick:Entering_Water,
        brick:High_Temperature_Hot_Water ;
    skos:definition "High-temperature hot water entering a piece of equipment or system"@en ;
    brick:hasTag tag:Measurable .

brick:Entering_Medium_Temperature_Hot_Water a brick:Substance ;
    rdfs:label "Entering Medium Temperature Hot Water"@en ;
    skos:broader brick:Entering_Water,
        brick:Medium_Temperature_Hot_Water ;
    skos:definition "Medium-temperature hot water entering a piece of equipment or system"@en ;
    brick:hasTag tag:Measurable .

brick:Enthalpy_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enthalpy Setpoint"@en ;
    qudt:hasQuantityKind qudtqk:Enthalpy ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets enthalpy"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Enthalpy,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:Enthalpy .

brick:Entrance a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entrance"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "The location and space of a building where people enter and exit the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entrance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Entrance" ;
    brick:hasAssociatedTag tag:Entrance,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Entrance .

brick:Exhaust_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that modulates the flow of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Exhaust .

brick:Fan_VFD a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fan VFD"@en ;
    rdfs:subClassOf brick:Variable_Frequency_Drive ;
    skos:definition "Variable-frequency drive for fans"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:VFD ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan,
        tag:VFD .

brick:Final_Filter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Final Filter"@en ;
    rdfs:subClassOf brick:Filter ;
    skos:definition "The last, high-efficiency filter installed in a sequence to remove the finest particulates from the substance being filtered"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Final ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Filter,
        tag:Final .

brick:Fire_Safety_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Safety_System ;
    skos:definition "A system containing devices and equipment that monitor, detect and suppress fire hazards"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fire,
        tag:Safety,
        tag:System .

brick:Fire_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the presence of fire"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fire,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:Fire_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Zone"@en ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "A logical subdivision of a building that is monitored for fire; may also have a classification for the type of fire hazard that can occur"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ServiceEntrance" ;
    brick:hasAssociatedTag tag:Fire,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:ServiceEntrance .

brick:Freeze_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Freeze Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a substance contained within a vessel has frozen"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Freeze ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Freeze,
        tag:Point,
        tag:Status .

brick:Frequency_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Frequency Setpoint"@en ;
    qudt:hasQuantityKind qudtqk:Frequency ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets frequency"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Frequency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Frequency,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:Frequency .

brick:Frost a brick:Substance ;
    rdfs:label "Frost"@en ;
    skos:broader brick:Solid ;
    skos:definition "frost formed on the cold surface (tubes, plates) of a cooling coil."@en ;
    brick:hasTag tag:Measurable .

brick:Frost_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Frost Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Sensor,
        brick:Temperature_Sensor ;
    skos:definition "Senses the presence of frost or conditions that may cause frost"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Frost ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Frost,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:hasSubstance brick:Frost .

brick:Fume_Hood a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fume Hood"@en ;
    rdfs:subClassOf brick:Exhaust_Fan ;
    skos:definition "A fume hood is a type of local exhaust ventilation device designed to protect users from exposure to hazardous fumes, vapors, and dust. It is typically mounted over a workspace, table, or shelf to capture and conduct unwanted gases away from the enclosed area."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fume ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hood ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fume,
        tag:Hood .

brick:Furniture a owl:Class,
        sh:NodeShape ;
    rdfs:label "Furniture"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Furniture> ;
    rdfs:subClassOf brick:Equipment ;
    owl:deprecated true ;
    skos:definition "Movable objects intended to support various human activities such as seating, eating and sleeping"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Furniture ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Furniture" ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Furniture ;
    brick:isReplacedBy rec:Furniture .

brick:Gas_Distribution a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gas Distribution"@en ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "Utilize a gas distribution source to represent how gas is distributed across multiple destinations"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Distribution ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Equipment,
        tag:Gas .

brick:Gas_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gas Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures gas concentration (other than CO2)"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:Gatehouse a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gatehouse"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "The standalone building used to manage the entrance to a campus or building grounds"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gatehouse ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Gatehouse" ;
    brick:hasAssociatedTag tag:Gatehouse,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Building .

brick:Grease_Interceptor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Grease Interceptor"@en ;
    rdfs:subClassOf brick:Separation_Tank ;
    skos:definition "A larger, more industrial version of a grease trap designed to handle higher volumes of wastewater and more efficiently separate grease and fats."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Waste ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Tank,
        tag:Waste .

brick:HVAC_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:label "HVAC Zone"@en ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "a space or group of spaces, within a building with heating, cooling, and ventilating requirements, that are sufficiently similar so that desired conditions (e.g., temperature) can be maintained throughout using a single sensor (e.g., thermostat or temperature sensor)."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:HVACZone" ;
    brick:hasAssociatedTag tag:HVAC,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:HVACZone .

brick:Hail a brick:Substance ;
    rdfs:label "Hail"@en ;
    skos:broader brick:Solid ;
    skos:definition "pellets of frozen rain which fall in showers from cumulonimbus clouds."@en ;
    brick:hasTag tag:Measurable .

brick:Hail_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hail Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures hail in terms of its size and damage potential"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hail ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hail,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless ;
    brick:hasSubstance brick:Hail .

brick:Heat_Wheel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Wheel"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Thermal_wheel> ;
    rdfs:subClassOf brick:Heat_Exchanger ;
    skos:definition "A rotary heat exchanger positioned within the supply and exhaust air streams of an air handling system in order to recover heat energy"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wheel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Wheel .

brick:Heating_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the amount of heating to be delivered (typically as a proportion of total heating output)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Heat,
        tag:Point .

brick:Hold_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hold Status"@en ;
    rdfs:subClassOf brick:Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hold ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hold,
        tag:Point,
        tag:Status .

brick:Hot_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate hot water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Loop,
        tag:Water .

brick:Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:hasQuantity qudtqk:Temperature ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Temperature_Sensor .

brick:Humidify_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidify Command"@en ;
    rdfs:subClassOf brick:Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidify ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Humidify,
        tag:Point ;
    brick:hasSubstance brick:Air .

brick:Illuminance_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance Setpoint"@en ;
    qudt:hasQuantityKind qudtqk:Illuminance ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Target Illuminance of the zone."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Illuminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Illuminance,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:Illuminance .

brick:Induction_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Induction Unit"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    skos:definition "A device with an primary air connection and integrated coil and condensate pan that performs sensible and latent cooling of a space. Essentially an Active Chilled Beam with a built in condensate pan."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Induction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Induction,
        tag:Unit .

brick:Inverter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Inverter"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "A device that changes direct current into alternating current"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Inverter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Inverter .

brick:Isolation_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Isolation Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that isolates a section of ductwork or other air handling system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Isolation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Isolation .

brick:Leaving_Domestic_Hot_Water a brick:Substance ;
    rdfs:label "Leaving Domestic Hot Water"@en ;
    skos:broader brick:Domestic_Hot_Water,
        brick:Leaving_Water ;
    skos:definition "Domestic hot water that is leaving a piece of equipment or system"@en ;
    brick:hasTag tag:Measurable .

brick:Leaving_High_Temperature_Hot_Water a brick:Substance ;
    rdfs:label "Leaving High Temperature Hot Water"@en ;
    skos:broader brick:High_Temperature_Hot_Water,
        brick:Leaving_Water ;
    skos:definition "High-temperature hot water leaving a piece of equipment or system"@en ;
    brick:hasTag tag:Measurable .

brick:Leaving_Medium_Temperature_Hot_Water a brick:Substance ;
    rdfs:label "Leaving Medium Temperature Hot Water"@en ;
    skos:broader brick:Leaving_Water,
        brick:Medium_Temperature_Hot_Water ;
    skos:definition "Medium-temperature hot water leaving a piece of equipment or system"@en ;
    brick:hasTag tag:Measurable .

brick:Level_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Level Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Adjusts the operational state to a specific level within a predefined range."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Level,
        tag:Point .

brick:Level_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Level Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "The current operational state of a specific level within a predefined range."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Point,
        tag:Status .

brick:Light_Source a owl:Class,
        sh:NodeShape ;
    rdfs:label "Light Source"@en ;
    rdfs:subClassOf brick:Lighting ;
    skos:definition "A light-emitting component of a lighting device or luminaire"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Light ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Light,
        tag:Source .

brick:Lighting a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lighting"@en ;
    rdfs:subClassOf brick:Lighting_Equipment .

brick:Lighting_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lighting Zone"@en ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Lighting ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Lighting_Zone" ;
    brick:hasAssociatedTag tag:Lighting,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:Zone .

brick:Lockout_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lockout Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a piece of equipment, system, or functionality has been locked out from operation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Lockout ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Lockout,
        tag:Point,
        tag:Status .

brick:Luminaire_Driver a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminaire Driver"@en ;
    rdfs:subClassOf brick:Lighting ;
    skos:definition "A power source for a luminaire"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Driver ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Luminaire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Driver,
        tag:Equipment,
        tag:Luminaire .

brick:Luminance_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminance Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Luminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Luminance,
        tag:Point .

brick:Luminance_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminance Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the amount of luminance delivered by a lighting system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Luminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Luminance,
        tag:Point .

brick:Luminance_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminance Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Luminance ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the luminous intensity per unit area of light travelling in a given direction"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:LuminanceObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Luminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Luminance,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Luminance .

brick:Luminance_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminance Setpoint"@en ;
    qudt:hasQuantityKind qudtqk:Luminance ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets luminance"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Luminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Luminance,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:Luminance .

brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    brick:aliasOf brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Mixed_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mixed Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that modulates the flow of the mixed outside and return air streams"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Mixed .

brick:Motor_Control_Center a owl:Class,
        sh:NodeShape ;
    rdfs:label "Motor Control Center"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "The Motor Control Center is a specialized type of switchgear which provides electrical power to major mechanical systems in the building such as HVAC components."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Center ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Center,
        tag:Control,
        tag:Equipment .

brick:Occupancy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls whether or not a device or controller is operating in \"Occupied\" mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupancy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Occupancy,
        tag:Point .

brick:Occupancy_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy Sensor"@en ;
    qudt:hasQuantityKind brick:Occupancy ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Detects occupancy of some space or area"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Occupancy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Occupancy,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Occupancy .

brick:Occupied_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Setpoint,
        brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Occupied_Supply_Air_Flow_Setpoint ;
    brick:aliasOf brick:Occupied_Supply_Air_Flow_Setpoint .

brick:Off_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Off Command"@en ;
    rdfs:subClassOf brick:On_Off_Command ;
    skos:definition "An Off Command controls or reports the binary 'off' status of a control loop, relay or equipment activity. It can only be used to stop/deactivate an associated equipment or process, or determine that the related entity is 'off'"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Off,
        tag:Point .

brick:Oil a brick:Substance ;
    rdfs:label "Oil"@en ;
    skos:broader brick:Liquid ;
    skos:definition "a viscous liquid derived from petroleum, especially for use as a fuel or lubricant."@en ;
    skos:narrower brick:Fuel_Oil ;
    brick:hasTag tag:Measurable .

brick:On_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "On Command"@en ;
    rdfs:subClassOf brick:On_Off_Command ;
    skos:definition "An On Command controls or reports the binary 'on' status of a control loop, relay or equipment activity. It can only be used to start/activate an associated equipment or process, or determine that the related entity is 'on'"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:On,
        tag:Point .

brick:Outside_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that modulates the flow of outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Outside .

brick:Overload_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Overload Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that can indicate when a full-load current is exceeded."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Overload ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Overload,
        tag:Point .

brick:PIR_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "PIR Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    rdfs:subClassOf brick:Motion_Sensor ;
    skos:definition "Detects the presense of motion in some area using the differential change in infrared intensity between two or more receptors"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:PIR ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:PIR,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:PV_Generation_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Energy_Generation_System ;
    skos:definition "A collection of photovoltaic devices that generates energy"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Generation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Photovoltaic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Generation,
        tag:Photovoltaic,
        tag:System .

brick:Parking_Space a owl:Class,
        sh:NodeShape ;
    rdfs:label "Parking Space"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "An area large enough to park an individual vehicle"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parking ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ParkingSpace" ;
    brick:hasAssociatedTag tag:Location,
        tag:Parking,
        tag:Space ;
    brick:isReplacedBy rec:ParkingSpace .

brick:Phasor_Angle a brick:Quantity ;
    rdfs:label "Phasor Angle"@en ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:PlaneAngle ;
    skos:definition "Angle component of a phasor" ;
    skos:narrower brick:Current_Angle,
        brick:Voltage_Angle ;
    brick:hasTag tag:Measurable .

brick:Photovoltaic_Inverter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Photovoltaic Inverter"@en ;
    rdfs:subClassOf brick:Inverter ;
    skos:definition " Converts direct current electricity generated by solar panels into alternating current"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Inverter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Photovoltaic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Inverter,
        tag:Photovoltaic .

brick:Piezoelectric_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Piezoelectric Sensor"@en ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Senses changes pressure, acceleration, temperature, force or strain via the piezoelectric effect"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Piezoelectric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Piezoelectric,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:Pre_Filter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pre Filter"@en ;
    rdfs:subClassOf brick:Filter ;
    skos:definition "A filter installed in front of a more efficient filter to extend the life of the more expensive higher efficiency filter"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pre ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Filter,
        tag:Pre .

brick:Preheat_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Preheat Command"@en ;
    rdfs:subClassOf brick:Command ;
